    CoolSys1 Supply Equipment Branch 2,  !- Branch 3 Name
    CoolSys1 Supply Equipment Bypass Branch,  !- Branch 4 Name
    CoolSys1 Supply Outlet Branch;  !- Branch 5 Name

  BranchList,
    HeatSys1 Demand Branches,!- Name
    HeatSys1 Demand Inlet Branch,  !- Branch 1 Name
    HeatSys1 Demand Load Branch 1,  !- Branch 2 Name
    HeatSys1 Demand Load Branch 2,  !- Branch 3 Name
    HeatSys1 Demand Load Branch 3,  !- Branch 4 Name
    HeatSys1 Demand Load Branch 4,  !- Branch 5 Name
    HeatSys1 Demand Load Branch 5,  !- Branch 6 Name
    HeatSys1 Demand Load Branch 6,  !- Branch 7 Name
    HeatSys1 Demand Load Branch 7,  !- Branch 8 Name
    HeatSys1 Demand Load Branch 8,  !- Branch 9 Name
    HeatSys1 Demand Load Branch 9,  !- Branch 10 Name
    HeatSys1 Demand Load Branch 10,  !- Branch 11 Name
    HeatSys1 Demand Load Branch 11,  !- Branch 12 Name
    HeatSys1 Demand Load Branch 12,  !- Branch 13 Name
    HeatSys1 Demand Load Branch 13,  !- Branch 14 Name
    HeatSys1 Demand Load Branch 14,  !- Branch 15 Name
    HeatSys1 Demand Load Branch 15,  !- Branch 16 Name
    HeatSys1 Demand Load Branch 16,  !- Branch 17 Name
    HeatSys1 Demand Load Branch 17,  !- Branch 18 Name
    HeatSys1 Demand Load Branch 18,  !- Branch 19 Name
    HeatSys1 Demand Load Branch 19,  !- Branch 20 Name
    HeatSys1 Demand Load Branch 20,  !- Branch 21 Name
    HeatSys1 Demand Bypass Branch,  !- Branch 22 Name
    HeatSys1 Demand Outlet Branch;  !- Branch 23 Name

  BranchList,
    HeatSys1 Supply Branches,!- Name
    HeatSys1 Supply Inlet Branch,  !- Branch 1 Name
    HeatSys1 Supply Equipment Branch,  !- Branch 2 Name
    HeatSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    HeatSys1 Supply Outlet Branch;  !- Branch 4 Name

  BranchList,
    TowerWaterSys Demand Branches,  !- Name
    TowerWaterSys Demand Inlet Branch,  !- Branch 1 Name
    TowerWaterSys Demand Load Branch 1,  !- Branch 2 Name
    TowerWaterSys Demand Load Branch 2,  !- Branch 3 Name
    TowerWaterSys Demand Bypass Branch,  !- Branch 4 Name
    TowerWaterSys Demand Outlet Branch;  !- Branch 5 Name

  BranchList,
    TowerWaterSys Supply Branches,  !- Name
    TowerWaterSys Supply Inlet Branch,  !- Branch 1 Name
    TowerWaterSys Supply Equipment Branch,  !- Branch 2 Name
    TowerWaterSys Supply Equipment Bypass Branch,  !- Branch 3 Name
    TowerWaterSys Supply Outlet Branch;  !- Branch 4 Name

  Branch,
    CoolSys1 Demand Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Demand Bypass Pipe,  !- Component 1 Name
    CoolSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

  Branch,
    CoolSys1 Demand Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Demand Inlet Pipe,  !- Component 1 Name
    CoolSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Demand Inlet Pipe-CoolSys1 Demand Mixer,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Branch,
    CoolSys1 Demand Load Branch 1,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV_5_CoolC,             !- Component 1 Name
    VAV_5_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_5_CoolCDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    CoolSys1 Demand Load Branch 2,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV_1_CoolC,             !- Component 1 Name
    VAV_1_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_1_CoolCDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    CoolSys1 Demand Load Branch 3,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV_2_CoolC,             !- Component 1 Name
    VAV_2_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_2_CoolCDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    CoolSys1 Demand Load Branch 4,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV_3_CoolC,             !- Component 1 Name
    VAV_3_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_3_CoolCDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    CoolSys1 Demand Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Demand Outlet Pipe,  !- Component 1 Name
    CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    CoolSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Branch,
    CoolSys1 Supply Equipment Branch 1,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:ReformulatedEIR,  !- Component 1 Object Type
    CoolSys1 Chiller 1,      !- Component 1 Name
    CoolSys1 Pump-CoolSys1 ChillerNode 1,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node 1,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    CoolSys1 Supply Equipment Branch 2,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:ReformulatedEIR,  !- Component 1 Object Type
    CoolSys1 Chiller 2,      !- Component 1 Name
    CoolSys1 Pump-CoolSys1 ChillerNode 2,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node 2,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    CoolSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    CoolSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

  Branch,
    CoolSys1 Supply Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    CoolSys1 Pump,           !- Component 1 Name
    CoolSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    CoolSys1 Supply Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Supply Outlet Pipe,  !- Component 1 Name
    CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Bypass Pipe,  !- Component 1 Name
    HeatSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Inlet Pipe,  !- Component 1 Name
    HeatSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 1,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Basement VAV Box Reheat Coil,  !- Component 1 Name
    Basement VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Basement VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 10,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_mid_ZN_2 VAV Box Reheat Coil,  !- Component 1 Name
    Perimeter_mid_ZN_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_mid_ZN_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 11,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_mid_ZN_1 VAV Box Reheat Coil,  !- Component 1 Name
    Perimeter_mid_ZN_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_mid_ZN_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 12,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_mid_ZN_4 VAV Box Reheat Coil,  !- Component 1 Name
    Perimeter_mid_ZN_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_mid_ZN_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 13,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_top_ZN_3 VAV Box Reheat Coil,  !- Component 1 Name
    Perimeter_top_ZN_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_top_ZN_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 14,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_top_ZN_2 VAV Box Reheat Coil,  !- Component 1 Name
    Perimeter_top_ZN_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_top_ZN_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 15,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_top_ZN_1 VAV Box Reheat Coil,  !- Component 1 Name
    Perimeter_top_ZN_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_top_ZN_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 16,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_top_ZN_4 VAV Box Reheat Coil,  !- Component 1 Name
    Perimeter_top_ZN_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_top_ZN_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 17,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_5_HeatC,             !- Component 1 Name
    VAV_5_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_5_HeatCDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 18,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_1_HeatC,             !- Component 1 Name
    VAV_1_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_1_HeatCDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 19,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_2_HeatC,             !- Component 1 Name
    VAV_2_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_2_HeatCDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 2,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Core_bottom VAV Box Reheat Coil,  !- Component 1 Name
    Core_bottom VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Core_bottom VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 20,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_3_HeatC,             !- Component 1 Name
    VAV_3_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_3_HeatCDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 3,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Core_mid VAV Box Reheat Coil,  !- Component 1 Name
    Core_mid VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Core_mid VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 4,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Core_top VAV Box Reheat Coil,  !- Component 1 Name
    Core_top VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Core_top VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 5,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_bot_ZN_3 VAV Box Reheat Coil,  !- Component 1 Name
    Perimeter_bot_ZN_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_bot_ZN_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 6,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_bot_ZN_2 VAV Box Reheat Coil,  !- Component 1 Name
    Perimeter_bot_ZN_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_bot_ZN_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 7,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_bot_ZN_1 VAV Box Reheat Coil,  !- Component 1 Name
    Perimeter_bot_ZN_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_bot_ZN_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 8,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_bot_ZN_4 VAV Box Reheat Coil,  !- Component 1 Name
    Perimeter_bot_ZN_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_bot_ZN_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 9,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_mid_ZN_3 VAV Box Reheat Coil,  !- Component 1 Name
    Perimeter_mid_ZN_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_mid_ZN_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Outlet Pipe,  !- Component 1 Name
    HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Supply Equipment Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    HeatSys1 Boiler,         !- Component 1 Name
    HeatSys1 Pump-HeatSys1 BoilerNode,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Equipment Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    HeatSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Supply Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    HeatSys1 Pump,           !- Component 1 Name
    HeatSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Supply Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Supply Outlet Pipe,  !- Component 1 Name
    HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Branch,
    TowerWaterSys Demand Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    TowerWaterSys Demand Bypass Pipe,  !- Component 1 Name
    TowerWaterSys Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    TowerWaterSys Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

  Branch,
    TowerWaterSys Demand Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    TowerWaterSys Demand Inlet Pipe,  !- Component 1 Name
    TowerWaterSys Demand Inlet Node,  !- Component 1 Inlet Node Name
    TowerWaterSys Demand Inlet Pipe-TowerWaterSys Demand Mixer,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Branch,
    TowerWaterSys Demand Load Branch 1,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:ReformulatedEIR,  !- Component 1 Object Type
    CoolSys1 Chiller 1,      !- Component 1 Name
    CoolSys1 Chiller Water Inlet Node 1,  !- Component 1 Inlet Node Name
    CoolSys1 Chiller Water Outlet Node 1,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    TowerWaterSys Demand Load Branch 2,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:ReformulatedEIR,  !- Component 1 Object Type
    CoolSys1 Chiller 2,      !- Component 1 Name
    CoolSys1 Chiller Water Inlet Node 2,  !- Component 1 Inlet Node Name
    CoolSys1 Chiller Water Outlet Node 2,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    TowerWaterSys Demand Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    TowerWaterSys Demand Outlet Pipe,  !- Component 1 Name
    TowerWaterSys Demand Mixer-TowerWaterSys Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    TowerWaterSys Demand Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Branch,
    TowerWaterSys Supply Equipment Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    CoolingTower:SingleSpeed,!- Component 1 Object Type
    TowerWaterSys CoolTower, !- Component 1 Name
    TowerWaterSys Pump-TowerWaterSys CoolTowerNode,  !- Component 1 Inlet Node Name
    TowerWaterSys Supply Equipment Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    TowerWaterSys Supply Equipment Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    TowerWaterSys Supply Equipment Bypass Pipe,  !- Component 1 Name
    TowerWaterSys Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    TowerWaterSys Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

  Branch,
    TowerWaterSys Supply Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    TowerWaterSys Pump,      !- Component 1 Name
    TowerWaterSys Supply Inlet Node,  !- Component 1 Inlet Node Name
    TowerWaterSys Pump-TowerWaterSys CoolTowerNodeviaConnector,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    TowerWaterSys Supply Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    TowerWaterSys Supply Outlet Pipe,  !- Component 1 Name
    TowerWaterSys Supply Mixer-TowerWaterSys Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    TowerWaterSys Supply Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  OutdoorAir:Node,
    TowerWaterSys CoolTower OA ref Node;  !- Name

  ConnectorList,
    CoolSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CoolSys1 Demand Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CoolSys1 Demand Mixer;   !- Connector 2 Name

  ConnectorList,
    CoolSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CoolSys1 Supply Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CoolSys1 Supply Mixer;   !- Connector 2 Name

  ConnectorList,
    HeatSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HeatSys1 Demand Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HeatSys1 Demand Mixer;   !- Connector 2 Name

  ConnectorList,
    HeatSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HeatSys1 Supply Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HeatSys1 Supply Mixer;   !- Connector 2 Name

  ConnectorList,
    TowerWaterSys Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    TowerWaterSys Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    TowerWaterSys Demand Mixer;  !- Connector 2 Name

  ConnectorList,
    TowerWaterSys Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    TowerWaterSys Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    TowerWaterSys Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    CoolSys1 Demand Splitter,!- Name
    CoolSys1 Demand Inlet Branch,  !- Inlet Branch Name
    CoolSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    CoolSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
    CoolSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
    CoolSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
    CoolSys1 Demand Bypass Branch;  !- Outlet Branch 5 Name

  Connector:Splitter,
    CoolSys1 Supply Splitter,!- Name
    CoolSys1 Supply Inlet Branch,  !- Inlet Branch Name
    CoolSys1 Supply Equipment Branch 1,  !- Outlet Branch 1 Name
    CoolSys1 Supply Equipment Branch 2,  !- Outlet Branch 2 Name
    CoolSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 3 Name

  Connector:Splitter,
    HeatSys1 Demand Splitter,!- Name
    HeatSys1 Demand Inlet Branch,  !- Inlet Branch Name
    HeatSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    HeatSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
    HeatSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
    HeatSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
    HeatSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
    HeatSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
    HeatSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
    HeatSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
    HeatSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name
    HeatSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
    HeatSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name
    HeatSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name
    HeatSys1 Demand Load Branch 13,  !- Outlet Branch 13 Name
    HeatSys1 Demand Load Branch 14,  !- Outlet Branch 14 Name
    HeatSys1 Demand Load Branch 15,  !- Outlet Branch 15 Name
    HeatSys1 Demand Load Branch 16,  !- Outlet Branch 16 Name
    HeatSys1 Demand Load Branch 17,  !- Outlet Branch 17 Name
    HeatSys1 Demand Load Branch 18,  !- Outlet Branch 18 Name
    HeatSys1 Demand Load Branch 19,  !- Outlet Branch 19 Name
    HeatSys1 Demand Load Branch 20,  !- Outlet Branch 20 Name
    HeatSys1 Demand Bypass Branch;  !- Outlet Branch 21 Name

  Connector:Splitter,
    HeatSys1 Supply Splitter,!- Name
    HeatSys1 Supply Inlet Branch,  !- Inlet Branch Name
    HeatSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    HeatSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Splitter,
    TowerWaterSys Demand Splitter,  !- Name
    TowerWaterSys Demand Inlet Branch,  !- Inlet Branch Name
    TowerWaterSys Demand Load Branch 1,  !- Outlet Branch 1 Name
    TowerWaterSys Demand Load Branch 2,  !- Outlet Branch 2 Name
    TowerWaterSys Demand Bypass Branch;  !- Outlet Branch 3 Name

  Connector:Splitter,
    TowerWaterSys Supply Splitter,  !- Name
    TowerWaterSys Supply Inlet Branch,  !- Inlet Branch Name
    TowerWaterSys Supply Equipment Branch,  !- Outlet Branch 1 Name
    TowerWaterSys Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    CoolSys1 Demand Mixer,   !- Name
    CoolSys1 Demand Outlet Branch,  !- Outlet Branch Name
    CoolSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    CoolSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
    CoolSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
    CoolSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
    CoolSys1 Demand Bypass Branch;  !- Inlet Branch 5 Name

  Connector:Mixer,
    CoolSys1 Supply Mixer,   !- Name
    CoolSys1 Supply Outlet Branch,  !- Outlet Branch Name
    CoolSys1 Supply Equipment Branch 1,  !- Inlet Branch 1 Name
    CoolSys1 Supply Equipment Branch 2,  !- Inlet Branch 2 Name
    CoolSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 3 Name

  Connector:Mixer,
    HeatSys1 Demand Mixer,   !- Name
    HeatSys1 Demand Outlet Branch,  !- Outlet Branch Name
    HeatSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    HeatSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
    HeatSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
    HeatSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
    HeatSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
    HeatSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
    HeatSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
    HeatSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
    HeatSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
    HeatSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
    HeatSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
    HeatSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name
    HeatSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name
    HeatSys1 Demand Load Branch 14,  !- Inlet Branch 14 Name
    HeatSys1 Demand Load Branch 15,  !- Inlet Branch 15 Name
    HeatSys1 Demand Load Branch 16,  !- Inlet Branch 16 Name
    HeatSys1 Demand Load Branch 17,  !- Inlet Branch 17 Name
    HeatSys1 Demand Load Branch 18,  !- Inlet Branch 18 Name
    HeatSys1 Demand Load Branch 19,  !- Inlet Branch 19 Name
    HeatSys1 Demand Load Branch 20,  !- Inlet Branch 20 Name
    HeatSys1 Demand Bypass Branch;  !- Inlet Branch 21 Name

  Connector:Mixer,
    HeatSys1 Supply Mixer,   !- Name
    HeatSys1 Supply Outlet Branch,  !- Outlet Branch Name
    HeatSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    HeatSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

  Connector:Mixer,
    TowerWaterSys Demand Mixer,  !- Name
    TowerWaterSys Demand Outlet Branch,  !- Outlet Branch Name
    TowerWaterSys Demand Load Branch 1,  !- Inlet Branch 1 Name
    TowerWaterSys Demand Load Branch 2,  !- Inlet Branch 2 Name
    TowerWaterSys Demand Bypass Branch;  !- Inlet Branch 3 Name

  Connector:Mixer,
    TowerWaterSys Supply Mixer,  !- Name
    TowerWaterSys Supply Outlet Branch,  !- Outlet Branch Name
    TowerWaterSys Supply Equipment Branch,  !- Inlet Branch 1 Name
    TowerWaterSys Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

  Pipe:Adiabatic,
    CoolSys1 Demand Bypass Pipe,  !- Name
    CoolSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    CoolSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Demand Inlet Pipe,  !- Name
    CoolSys1 Demand Inlet Node,  !- Inlet Node Name
    CoolSys1 Demand Inlet Pipe-CoolSys1 Demand Mixer;  !- Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Demand Outlet Pipe,  !- Name
    CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Inlet Node Name
    CoolSys1 Demand Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Supply Equipment Bypass Pipe,  !- Name
    CoolSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    CoolSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Supply Outlet Pipe,  !- Name
    CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Inlet Node Name
    CoolSys1 Supply Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Demand Bypass Pipe,  !- Name
    HeatSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    HeatSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Demand Inlet Pipe,  !- Name
    HeatSys1 Demand Inlet Node,  !- Inlet Node Name
    HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Demand Outlet Pipe,  !- Name
    HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Inlet Node Name
    HeatSys1 Demand Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Supply Equipment Bypass Pipe,  !- Name
    HeatSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    HeatSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Supply Outlet Pipe,  !- Name
    HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Inlet Node Name
    HeatSys1 Supply Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    TowerWaterSys Demand Bypass Pipe,  !- Name
    TowerWaterSys Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    TowerWaterSys Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    TowerWaterSys Demand Inlet Pipe,  !- Name
    TowerWaterSys Demand Inlet Node,  !- Inlet Node Name
    TowerWaterSys Demand Inlet Pipe-TowerWaterSys Demand Mixer;  !- Outlet Node Name

  Pipe:Adiabatic,
    TowerWaterSys Demand Outlet Pipe,  !- Name
    TowerWaterSys Demand Mixer-TowerWaterSys Demand Outlet Pipe,  !- Inlet Node Name
    TowerWaterSys Demand Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    TowerWaterSys Supply Equipment Bypass Pipe,  !- Name
    TowerWaterSys Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    TowerWaterSys Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    TowerWaterSys Supply Outlet Pipe,  !- Name
    TowerWaterSys Supply Mixer-TowerWaterSys Supply Outlet Pipe,  !- Inlet Node Name
    TowerWaterSys Supply Outlet Node;  !- Outlet Node Name

! ***SCHEDULES***

  !Schedule:Compact,
  !  CW-Loop-Temp-Schedule,   !- Name
  !  Temperature,             !- Schedule Type Limits Name
  !  Through: 12/31,          !- Field 1
  !  For: AllDays,            !- Field 2
  !  Until: 24:00,6.7;        !- Field 3



  Schedule:Compact,
    HW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,82.2;       !- Field 3

! ***SWH EQUIPMENT***

  WaterHeater:Mixed,
    SWHSys1 Water Heater,    !- Name
    0.7571,                  !- Tank Volume {m3}
    SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name
    2.0,                     !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    845000,                  !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NATURALGAS,              !- Heater Fuel Type
    0.8,                     !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    20,                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- Off Cycle Parasitic Fuel Type
    0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    SCHEDULE,                !- Ambient Temperature Indicator
    SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    6.0,                     !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    6.0,                     !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Use Side Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
    1.0,                     !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1.0,                     !- Source Side Effectiveness
    AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
    AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}

  WaterUse:Equipment,
    Core_bottom Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    2.24e-005,               !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Core_bottom,             !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    Core_mid Water Equipment,!- Name
    ,                        !- End-Use Subcategory
    2.24e-005,               !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Core_mid,                !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    Core_top Water Equipment,!- Name
    ,                        !- End-Use Subcategory
    2.24e-005,               !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Core_top,                !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  PlantEquipmentList,
    SWHSys1 Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    SWHSys1 Water Heater;    !- Equipment 1 Name

  Pump:VariableSpeed,
    SWHSys1 Pump,            !- Name
    SWHSys1 Supply Inlet Node,  !- Inlet Node Name
    SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Rated Flow Rate {m3/s}
    179352,                  !- Rated Pump Head {Pa}
    AUTOSIZE,                !- Rated Power Consumption {W}
    0.85,                    !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0.0,                     !- Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

! ***SWH SIZING & CONTROLS***

  Sizing:Plant,
    SWHSys1,                 !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60,                      !- Design Loop Exit Temperature {C}
    5.0;                     !- Loop Design Temperature Difference {deltaC}

  SetpointManager:Scheduled,
    SWHSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    SWHSys1-Loop-Temp-Schedule,  !- Schedule Name
    SWHSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

  PlantEquipmentOperationSchemes,
    SWHSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    SWHSys1 Operation Scheme,!- Control Scheme 1 Name
    ALWAYS_ON;               !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    SWHSys1 Operation Scheme,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    SWHSys1 Equipment List;  !- Range 1 Equipment List Name

! ***SWH LOOP***

  PlantLoop,
    SWHSys1,                 !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    SWHSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    60.0,                    !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    SWHSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    SWHSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    SWHSys1 Supply Branches, !- Plant Side Branch List Name
    SWHSys1 Supply Connectors,  !- Plant Side Connector List Name
    SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    SWHSys1 Demand Branches, !- Demand Side Branch List Name
    SWHSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

! ***SWH CONNECTIONS***

  BranchList,
    SWHSys1 Demand Branches, !- Name
    SWHSys1 Demand Inlet Branch,  !- Branch 1 Name
    SWHSys1 Demand Load Branch 1,  !- Branch 2 Name
    SWHSys1 Demand Load Branch 2,  !- Branch 3 Name
    SWHSys1 Demand Load Branch 3,  !- Branch 4 Name
    SWHSys1 Demand Bypass Branch,  !- Branch 5 Name
    SWHSys1 Demand Outlet Branch;  !- Branch 6 Name

  BranchList,
    SWHSys1 Supply Branches, !- Name
    SWHSys1 Supply Inlet Branch,  !- Branch 1 Name
    SWHSys1 Supply Equipment Branch,  !- Branch 2 Name
    SWHSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    SWHSys1 Supply Outlet Branch;  !- Branch 4 Name

  Branch,
    SWHSys1 Demand Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Bypass Pipe,  !- Component 1 Name
    SWHSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Inlet Pipe,  !- Component 1 Name
    SWHSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 1,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Core_bottom Water Equipment,  !- Component 1 Name
    Core_bottom Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Core_bottom Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 2,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Core_mid Water Equipment,!- Component 1 Name
    Core_mid Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Core_mid Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 3,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Core_top Water Equipment,!- Component 1 Name
    Core_top Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Core_top Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Outlet Pipe,  !- Component 1 Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Supply Equipment Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    SWHSys1 Water Heater,    !- Component 1 Name
    SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    SWHSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Supply Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    SWHSys1 Pump,            !- Component 1 Name
    SWHSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Supply Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Supply Outlet Pipe,  !- Component 1 Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  ConnectorList,
    SWHSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SWHSys1 Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SWHSys1 Demand Mixer;    !- Connector 2 Name

  ConnectorList,
    SWHSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SWHSys1 Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SWHSys1 Supply Mixer;    !- Connector 2 Name

  WaterUse:Connections,
    Core_bottom Water Equipment,  !- Name
    Core_bottom Water Equipment Water Inlet Node,  !- Inlet Node Name
    Core_bottom Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Core_bottom Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    Core_mid Water Equipment,!- Name
    Core_mid Water Equipment Water Inlet Node,  !- Inlet Node Name
    Core_mid Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Core_mid Water Equipment;!- Water Use Equipment 1 Name

  WaterUse:Connections,
    Core_top Water Equipment,!- Name
    Core_top Water Equipment Water Inlet Node,  !- Inlet Node Name
    Core_top Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Core_top Water Equipment;!- Water Use Equipment 1 Name

  Connector:Splitter,
    SWHSys1 Demand Splitter, !- Name
    SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name
    SWHSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    SWHSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
    SWHSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
    SWHSys1 Demand Bypass Branch;  !- Outlet Branch 4 Name

  Connector:Splitter,
    SWHSys1 Supply Splitter, !- Name
    SWHSys1 Supply Inlet Branch,  !- Inlet Branch Name
    SWHSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    SWHSys1 Demand Mixer,    !- Name
    SWHSys1 Demand Outlet Branch,  !- Outlet Branch Name
    SWHSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    SWHSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
    SWHSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
    SWHSys1 Demand Bypass Branch;  !- Inlet Branch 4 Name

  Connector:Mixer,
    SWHSys1 Supply Mixer,    !- Name
    SWHSys1 Supply Outlet Branch,  !- Outlet Branch Name
    SWHSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

  Pipe:Adiabatic,
    SWHSys1 Demand Bypass Pipe,  !- Name
    SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Demand Inlet Pipe,  !- Name
    SWHSys1 Demand Inlet Node,  !- Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Demand Outlet Pipe,  !- Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name
    SWHSys1 Demand Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Supply Equipment Bypass Pipe,  !- Name
    SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Supply Outlet Pipe,  !- Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name
    SWHSys1 Supply Outlet Node;  !- Outlet Node Name

! ***SWH SCHEDULES***

  Schedule:Compact,
    BLDG_SWH_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,0.05,       !- Field 3
    Until: 06:00,0.08,       !- Field 5
    Until: 07:00,0.07,       !- Field 7
    Until: 08:00,0.19,       !- Field 9
    Until: 09:00,0.35,       !- Field 11
    Until: 10:00,0.38,       !- Field 13
    Until: 11:00,0.39,       !- Field 15
    Until: 12:00,0.47,       !- Field 17
    Until: 13:00,0.57,       !- Field 19
    Until: 14:00,0.54,       !- Field 21
    Until: 15:00,0.34,       !- Field 23
    Until: 16:00,0.33,       !- Field 25
    Until: 17:00,0.44,       !- Field 27
    Until: 18:00,0.26,       !- Field 29
    Until: 19:00,0.21,       !- Field 31
    Until: 20:00,0.15,       !- Field 33
    Until: 21:00,0.17,       !- Field 35
    Until: 22:00,0.08,       !- Field 37
    Until: 24:00,0.05,       !- Field 39
    For: Saturday WinterDesignDay, !- Field 41
    Until: 05:00,0.05,       !- Field 42
    Until: 06:00,0.08,       !- Field 44
    Until: 07:00,0.07,       !- Field 46
    Until: 08:00,0.11,       !- Field 48
    Until: 09:00,0.15,       !- Field 50
    Until: 10:00,0.21,       !- Field 52
    Until: 11:00,0.19,       !- Field 54
    Until: 12:00,0.23,       !- Field 56
    Until: 13:00,0.20,       !- Field 58
    Until: 14:00,0.19,       !- Field 60
    Until: 15:00,0.15,       !- Field 62
    Until: 16:00,0.13,       !- Field 64
    Until: 17:00,0.14,       !- Field 66
    Until: 21:00,0.07,       !- Field 68
    Until: 22:00,0.09,       !- Field 70
    Until: 24:00,0.05,       !- Field 72
    For: AllOtherDays,       !- Field 74
    Until: 05:00,0.04,       !- Field 75
    Until: 06:00,0.07,       !- Field 77
    Until: 11:00,0.04,       !- Field 79
    Until: 13:00,0.06,       !- Field 81
    Until: 14:00,0.09,       !- Field 83
    Until: 15:00,0.06,       !- Field 85
    Until: 21:00,0.04,       !- Field 87
    Until: 22:00,0.07,       !- Field 89
    Until: 24:00,0.04;       !- Field 91

  Schedule:Compact,
    Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,22.0;       !- Field 3

  Schedule:Compact,
    Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,43.3;       !- Field 3

  Schedule:Compact,
    Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,43.3;       !- Field 3

  Schedule:Compact,
    SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    SWHSys1-Loop-Temp-Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

! ***ECONOMICS***
!   IN_EIAMonthlyRateGas, Source EIA historical Nov2003 thru Oct2004
! Indiana 1999 state average electricity emissions factors based on eGRID, 1065, AirData
! PSI_CS_CommercialElectricService, source http://www.cinergypsi.com/pdfs/RateCS.pdf, effective 2004-05-24
! PSI_LLF_LowLoadFactorService,source http://www.cinergypsi.com/pdfs/RATELLF.pdf, effective 2004-05-24

!   UtilityCost:Tariff,
!     PSI_LLF_LowLoadFactorService,  !- Name
!     Electricity:Facility,    !- Output Meter Name
!     kWh,                     !- Conversion Factor Choice
!     ,                        !- Energy Conversion Factor
!     ,                        !- Demand Conversion Factor
!     ,                        !- Time of Use Period Schedule Name
!     ,                        !- Season Schedule Name
!     ,                        !- Month Schedule Name
!     HalfHour,                !- Demand Window Length
!     15.00,                   !- Monthly Charge or Variable Name
!     ,                        !- Minimum Monthly Charge or Variable Name
!     ,                        !- Real Time Pricing Charge Schedule Name
!     ,                        !- Customer Baseline Load Schedule Name
!     Comm Elect;              !- Group Name
! 
!   UtilityCost:Charge:Block,
!     AnnualEnergyCharge,      !- Name
!     PSI_LLF_LowLoadFactorService,  !- Tariff Name
!     totalEnergy,             !- Source Variable
!     Annual,                  !- Season
!     EnergyCharges,           !- Category Variable Name
!     ,                        !- Remaining Into Variable
!     ,                        !- Block Size Multiplier Value or Variable Name
!     300,                     !- Block Size 1 Value or Variable Name
!     0.108222,                !- Block 1 Cost per Unit Value or Variable Name
!     700,                     !- Block Size 2 Value or Variable Name
!     0.087021,                !- Block 2 Cost per Unit Value or Variable Name
!     1500,                    !- Block Size 3 Value or Variable Name
!     0.078420,                !- Block 3 Cost per Unit Value or Variable Name
!     remaining,               !- Block Size 4 Value or Variable Name
!     0.058320;                !- Block 4 Cost per Unit Value or Variable Name
! 
!   UtilityCost:Charge:Block,
!     AnnualDemandBaseCharge,  !- Name
!     PSI_LLF_LowLoadFactorService,  !- Tariff Name
!     totalEnergy,             !- Source Variable
!     Annual,                  !- Season
!     EnergyCharges,           !- Category Variable Name
!     ,                        !- Remaining Into Variable
!     TotalDemand,             !- Block Size Multiplier Value or Variable Name
!     190,                     !- Block Size 1 Value or Variable Name
!     0.0,                     !- Block 1 Cost per Unit Value or Variable Name
!     110,                     !- Block Size 2 Value or Variable Name
!     0.051773,                !- Block 2 Cost per Unit Value or Variable Name
!     remaining,               !- Block Size 3 Value or Variable Name
!     0.046965;                !- Block 3 Cost per Unit Value or Variable Name
! 
!   UtilityCost:Charge:Simple,
!     FuelCostAdjustEnergyCharge,  !- Name
!     PSI_LLF_LowLoadFactorService,  !- Tariff Name
!     totalEnergy,             !- Source Variable
!     Annual,                  !- Season
!     EnergyCharges,           !- Category Variable Name
!     0.002028;                !- Cost per Unit Value or Variable Name
! 
!   UtilityCost:Charge:Simple,
!     QualPollutionControlAdjustEnergyCharge,  !- Name
!     PSI_LLF_LowLoadFactorService,  !- Tariff Name
!     totalEnergy,             !- Source Variable
!     Annual,                  !- Season
!     EnergyCharges,           !- Category Variable Name
!     0.000536;                !- Cost per Unit Value or Variable Name
! 
!   UtilityCost:Charge:Simple,
!     SoxNoxRiderAdjustEnergyCharge,  !- Name
!     PSI_LLF_LowLoadFactorService,  !- Tariff Name
!     totalEnergy,             !- Source Variable
!     Annual,                  !- Season
!     EnergyCharges,           !- Category Variable Name
!     0.001127;                !- Cost per Unit Value or Variable Name
! 
!   UtilityCost:Charge:Simple,
!     DSMRiderAdjustEnergyCharge,  !- Name
!     PSI_LLF_LowLoadFactorService,  !- Tariff Name
!     totalEnergy,             !- Source Variable
!     Annual,                  !- Season
!     EnergyCharges,           !- Category Variable Name
!     -0.000370;               !- Cost per Unit Value or Variable Name
! 
!   UtilityCost:Charge:Simple,
!     PurchPowerTrackerAdjustEnergyCharge,  !- Name
!     PSI_LLF_LowLoadFactorService,  !- Tariff Name
!     totalEnergy,             !- Source Variable
!     Annual,                  !- Season
!     EnergyCharges,           !- Category Variable Name
!     -0.000031;               !- Cost per Unit Value or Variable Name
! 
!   UtilityCost:Charge:Simple,
!     MidwestISOAdjustEnergyCharge,  !- Name
!     PSI_LLF_LowLoadFactorService,  !- Tariff Name
!     totalEnergy,             !- Source Variable
!     Annual,                  !- Season
!     EnergyCharges,           !- Category Variable Name
!     -0.000216;               !- Cost per Unit Value or Variable Name
! 
!   UtilityCost:Charge:Simple,
!     CleanCoalRiderEnergyCharge,  !- Name
!     PSI_LLF_LowLoadFactorService,  !- Tariff Name
!     totalEnergy,             !- Source Variable
!     Annual,                  !- Season
!     EnergyCharges,           !- Category Variable Name
!     0.000833;                !- Cost per Unit Value or Variable Name
! 
!   UtilityCost:Qualify,
!     MinDemand75kw,           !- Name
!     PSI_LLF_LowLoadFactorService,  !- Tariff Name
!     TotalDemand,             !- Variable Name
!     Minimum,                 !- Qualify Type
!     75,                      !- Threshold Value or Variable Name
!     Annual,                  !- Season
!     Count,                   !- Threshold Test
!     12;                      !- Number of Months
! 
!   UtilityCost:Charge:Simple,
!     TaxofeightPercent,       !- Name
!     PSI_LLF_LowLoadFactorService,  !- Tariff Name
!     SubTotal,                !- Source Variable
!     Annual,                  !- Season
!     Taxes,                   !- Category Variable Name
!     0.08;                    !- Cost per Unit Value or Variable Name
! 
! !end  PSI_LLF_LowLoadFactorService
! 
!   UtilityCost:Tariff,
!     PSI_CS_CommercialElectricService,  !- Name
!     Electricity:Facility,    !- Output Meter Name
!     kWh,                     !- Conversion Factor Choice
!     ,                        !- Energy Conversion Factor
!     ,                        !- Demand Conversion Factor
!     ,                        !- Time of Use Period Schedule Name
!     ,                        !- Season Schedule Name
!     ,                        !- Month Schedule Name
!     ,                        !- Demand Window Length
!     9.40,                    !- Monthly Charge or Variable Name
!     ,                        !- Minimum Monthly Charge or Variable Name
!     ,                        !- Real Time Pricing Charge Schedule Name
!     ,                        !- Customer Baseline Load Schedule Name
!     Comm Elect;              !- Group Name
! 
!   UtilityCost:Charge:Block,
!     AnnualEnergyCharge,      !- Name
!     PSI_CS_CommercialElectricService,  !- Tariff Name
!     totalEnergy,             !- Source Variable
!     Annual,                  !- Season
!     EnergyCharges,           !- Category Variable Name
!     ,                        !- Remaining Into Variable
!     ,                        !- Block Size Multiplier Value or Variable Name
!     300,                     !- Block Size 1 Value or Variable Name
!     0.082409,                !- Block 1 Cost per Unit Value or Variable Name
!     700,                     !- Block Size 2 Value or Variable Name
!     0.072873,                !- Block 2 Cost per Unit Value or Variable Name
!     1500,                    !- Block Size 3 Value or Variable Name
!     0.061696,                !- Block 3 Cost per Unit Value or Variable Name
!     remaining,               !- Block Size 4 Value or Variable Name
!     0.041179;                !- Block 4 Cost per Unit Value or Variable Name
! 
!   UtilityCost:Charge:Simple,
!     FuelCostAdjustEnergyCharge,  !- Name
!     PSI_CS_CommercialElectricService,  !- Tariff Name
!     totalEnergy,             !- Source Variable
!     Annual,                  !- Season
!     EnergyCharges,           !- Category Variable Name
!     0.002028;                !- Cost per Unit Value or Variable Name
! 
!   UtilityCost:Charge:Simple,
!     QualPollutionControlAdjustEnergyCharge,  !- Name
!     PSI_CS_CommercialElectricService,  !- Tariff Name
!     totalEnergy,             !- Source Variable
!     Annual,                  !- Season
!     EnergyCharges,           !- Category Variable Name
!     0.000536;                !- Cost per Unit Value or Variable Name
! 
!   UtilityCost:Charge:Simple,
!     SoxNoxRiderAdjustEnergyCharge,  !- Name
!     PSI_CS_CommercialElectricService,  !- Tariff Name
!     totalEnergy,             !- Source Variable
!     Annual,                  !- Season
!     EnergyCharges,           !- Category Variable Name
!     0.001127;                !- Cost per Unit Value or Variable Name
! 
!   UtilityCost:Charge:Simple,
!     DSMRiderAdjustEnergyCharge,  !- Name
!     PSI_CS_CommercialElectricService,  !- Tariff Name
!     totalEnergy,             !- Source Variable
!     Annual,                  !- Season
!     EnergyCharges,           !- Category Variable Name
!     0.000021;                !- Cost per Unit Value or Variable Name
! 
!   UtilityCost:Charge:Simple,
!     PurchPowerTrackerAdjustEnergyCharge,  !- Name
!     PSI_CS_CommercialElectricService,  !- Tariff Name
!     totalEnergy,             !- Source Variable
!     Annual,                  !- Season
!     EnergyCharges,           !- Category Variable Name
!     0.000034;                !- Cost per Unit Value or Variable Name
! 
!   UtilityCost:Charge:Simple,
!     MidwestISOAdjustEnergyCharge,  !- Name
!     PSI_CS_CommercialElectricService,  !- Tariff Name
!     totalEnergy,             !- Source Variable
!     Annual,                  !- Season
!     EnergyCharges,           !- Category Variable Name
!     -0.000203;               !- Cost per Unit Value or Variable Name
! 
!   UtilityCost:Charge:Simple,
!     CleanCoalRiderEnergyCharge,  !- Name
!     PSI_CS_CommercialElectricService,  !- Tariff Name
!     totalEnergy,             !- Source Variable
!     Annual,                  !- Season
!     EnergyCharges,           !- Category Variable Name
!     0.000807;                !- Cost per Unit Value or Variable Name
! 
!   UtilityCost:Qualify,
!     MaxDemand75kw,           !- Name
!     PSI_CS_CommercialElectricService,  !- Tariff Name
!     TotalDemand,             !- Variable Name
!     Maximum,                 !- Qualify Type
!     75,                      !- Threshold Value or Variable Name
!     Annual,                  !- Season
!     Count,                   !- Threshold Test
!     1;                       !- Number of Months
! 
!   UtilityCost:Charge:Simple,
!     TaxofeightPercent,       !- Name
!     PSI_CS_CommercialElectricService,  !- Tariff Name
!     SubTotal,                !- Source Variable
!     Annual,                  !- Season
!     Taxes,                   !- Category Variable Name
!     0.08;                    !- Cost per Unit Value or Variable Name
! 
!   UtilityCost:Tariff,
!     IN_EIAMonthlyRateGas,    !- Name
!     Gas:Facility,            !- Output Meter Name
!     MCF,                     !- Conversion Factor Choice
!     ,                        !- Energy Conversion Factor
!     ,                        !- Demand Conversion Factor
!     ,                        !- Time of Use Period Schedule Name
!     ,                        !- Season Schedule Name
!     ,                        !- Month Schedule Name
!     ,                        !- Demand Window Length
!     0.0,                     !- Monthly Charge or Variable Name
!     ,                        !- Minimum Monthly Charge or Variable Name
!     ,                        !- Real Time Pricing Charge Schedule Name
!     ,                        !- Customer Baseline Load Schedule Name
!     Comm Gas;                !- Group Name
! 
!   UtilityCost:Charge:Simple,
!     MonthlyRateGasCharge,    !- Name
!     IN_EIAMonthlyRateGas,    !- Tariff Name
!     totalEnergy,             !- Source Variable
!     Annual,                  !- Season
!     EnergyCharges,           !- Category Variable Name
!     IN_MonthlyGasRates;      !- Cost per Unit Value or Variable Name
! 
!   UtilityCost:Variable,
!     IN_MonthlyGasRates,      !- Name
!     IN_EIAMonthlyRateGas,    !- Tariff Name
!     Currency,                !- Variable Type
!     8.22,                    !- January Value
!     7.51,                    !- February Value
!     8.97,                    !- March Value
!     9.01,                    !- April Value
!     9.16,                    !- May Value
!     10.44,                   !- June Value
!     10.32,                   !- July Value
!     10.13,                   !- August Value
!     9.20,                    !- September Value
!     8.18,                    !- October Value
!     7.83,                    !- November Value
!     7.63;                    !- December Value
! 
!   UtilityCost:Charge:Simple,
!     TaxofEightPercent,       !- Name
!     IN_EIAMonthlyRateGas,    !- Tariff Name
!     SubTotal,                !- Source Variable
!     Annual,                  !- Season
!     Taxes,                   !- Category Variable Name
!     0.08;                    !- Cost per Unit Value or Variable Name

! ***GENERAL REPORTING***

  OutputControl:ReportingTolerances,
    0.556,                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.556;                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

  ! Output:SQLite,
  !   Simple;                  !- Option Type

  ! Output:VariableDictionary,IDF,Unsorted;

  ! Output:Surfaces:List,Details;

  ! Output:Surfaces:Drawing,DXF;

  ! Output:Constructions,Constructions;

! ***REPORT METERS/VARIABLES***

  ! Output:Meter,Cooling:Electricity,HOURLY;

  ! Output:Meter,Heating:Electricity,HOURLY;

  ! Output:Meter,InteriorLights:Electricity,HOURLY;

  ! Output:Meter,InteriorEquipment:Electricity,HOURLY;

  ! Output:Meter,Gas:Facility,HOURLY;

  ! Output:Meter,Heating:Gas,HOURLY;

  ! Output:Meter,InteriorEquipment:Gas,HOURLY;

  ! Output:Meter,Water Heater:WaterSystems:Gas,HOURLY;

  ! Output:Variable,*,Site Outdoor Air Humidity Ratio,HOURLY;

  ! Output:Variable,*,Boiler Gas Energy,HOURLY;

  ! Output:Variable,*,Boiler Inlet Temperature,HOURLY;

  ! Output:Variable,*,Boiler Part Load Ratio,HOURLY;

  ! Output:Variable,*,Chiller Part Load Ratio,HOURLY;

  ! Output:Variable,*,Chiller Electric Energy,HOURLY;

  ! Output:Variable,*,Chiller COP,HOURLY;

  ! Output:Variable,*,Plant System Cycle On Off Status,HOURLY;

  ! Output:Variable,*,Plant Supply Side Cooling Demand Rate,HOURLY;

  ! Output:Variable,*,Plant Supply Side Heating Demand Rate,HOURLY;

  ! Output:Variable,*,Plant Supply Side Inlet Mass Flow Rate,HOURLY;

  ! Output:Variable,*,Plant Supply Side Inlet Temperature,HOURLY;

  ! Output:Variable,*,Plant Supply Side Outlet Temperature,HOURLY;

  ! Output:Variable,*,Plant Supply Side Unmet Demand Rate,HOURLY;

  ! Output:Variable,*,Air System Heating Coil Hot Water Energy,HOURLY;

  ! Output:Variable,*,Air System Outdoor Air Flow Fraction,HOURLY;

  ! Output:Variable,*,Air System Simulation Cycle On Off Status,HOURLY;

  ! Output:Variable,*,Air System Outdoor Air Economizer Status,HOURLY;

  ! Output:Variable,*,Air System Total Heating Energy,HOURLY;

  ! Output:Variable,*,Air System Total Cooling Energy,HOURLY;

  ! Output:Variable,*,Air System Fan Electric Energy,HOURLY;

  ! Output:Variable,*,Zone Mean Air Temperature,TimeStep;

! ***REPORT TABLES***

!   OutputControl:Table:Style,
!     HTML;                    !- Column Separator
! 
!   Output:Table:SummaryReports,
!     AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
!     InputVerificationandResultsSummary,  !- Report 2 Name
!     ClimaticDataSummary,     !- Report 3 Name
!     EnvelopeSummary,         !- Report 4 Name
!     EquipmentSummary,        !- Report 5 Name
!     ComponentSizingSummary,  !- Report 6 Name
!     HVACSizingSummary,       !- Report 7 Name
!     SystemSummary;           !- Report 8 Name
! 
!   Output:Table:Monthly,
!     Emissions Data Summary,  !- Name
!     4,                       !- Digits After Decimal
!     CO2:Facility,            !- Variable or Meter 1 Name
!     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
!     NOx:Facility,            !- Variable or Meter 2 Name
!     SumOrAverage,            !- Aggregation Type for Variable or Meter 2
!     SO2:Facility,            !- Variable or Meter 3 Name
!     SumOrAverage,            !- Aggregation Type for Variable or Meter 3
!     PM:Facility,             !- Variable or Meter 4 Name
!     SumOrAverage,            !- Aggregation Type for Variable or Meter 4
!     Hg:Facility,             !- Variable or Meter 5 Name
!     SumOrAverage,            !- Aggregation Type for Variable or Meter 5
!     WaterEnvironmentalFactors:Facility,  !- Variable or Meter 6 Name
!     SumOrAverage,            !- Aggregation Type for Variable or Meter 6
!     Carbon Equivalent:Facility,  !- Variable or Meter 7 Name
!     SumOrAverage;            !- Aggregation Type for Variable or Meter 7
! 
!   Output:Table:Monthly,
!     Components of Peak Electrical Demand,  !- Name
!     3,                       !- Digits After Decimal
!     Electricity:Facility,    !- Variable or Meter 1 Name
!     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
!     Electricity:Facility,    !- Variable or Meter 2 Name
!     Maximum,                 !- Aggregation Type for Variable or Meter 2
!     InteriorLights:Electricity,  !- Variable or Meter 3 Name
!     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
!     InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
!     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
!     Fans:Electricity,        !- Variable or Meter 5 Name
!     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
!     Heating:Electricity,     !- Variable or Meter 6 Name
!     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
!     Cooling:Electricity,     !- Variable or Meter 7 Name
!     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
!     ExteriorLights:Electricity,  !- Variable or Meter 8 Name
!     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
!     Pumps:Electricity,       !- Variable or Meter 9 Name
!     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
!     HeatRejection:Electricity,  !- Variable or Meter 10 Name
!     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
!     ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
!     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
!     Humidification:Electricity,  !- Variable or Meter 12 Name
!     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
!     HeatRecovery:Electricity,!- Variable or Meter 13 Name
!     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
!     WaterSystems:Electricity,!- Variable or Meter 14 Name
!     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
!     Refrigeration:Electricity,  !- Variable or Meter 15 Name
!     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
!     Generators:Electricity,  !- Variable or Meter 16 Name
!     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
!     ElectricityProduced:Facility,  !- Variable or Meter 17 Name
!     ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17
! 
!   Output:Table:Monthly,
!     Boiler Part Load Performance,  !- Name
!     2,                       !- Digits After Decimal
!     Boiler Part Load Ratio,  !- Variable or Meter 1 Name
!     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
!     Boiler Part Load Ratio,  !- Variable or Meter 2 Name
!     Maximum;                 !- Aggregation Type for Variable or Meter 2
! 
!   Output:Table:Monthly,
!     Chiller Part Load Performance,  !- Name
!     2,                       !- Digits After Decimal
!     Chiller Part Load Ratio, !- Variable or Meter 1 Name
!     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
!     Chiller Part Load Ratio, !- Variable or Meter 2 Name
!     Maximum;                 !- Aggregation Type for Variable or Meter 2
! 
!   Output:Table:Monthly,
!     Fan Part Load Performance,  !- Name
!     0,                       !- Digits After Decimal
!     Fan Electric Power,      !- Variable or Meter 1 Name
!     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
!     Fan Electric Power,      !- Variable or Meter 2 Name
!     Maximum;                 !- Aggregation Type for Variable or Meter 2
! 
!   Output:Table:TimeBins,
!     *,                       !- Key Value
!     Zone Air Relative Humidity,  !- Variable Name
!     60,                      !- Interval Start
!     10,                      !- Interval Size
!     4;                       !- Interval Count
! 
!   Output:Table:TimeBins,
!     *,                       !- Key Value
!     Air System Outdoor Air Flow Fraction,  !- Variable Name
!     0.00,                    !- Interval Start
!     0.20,                    !- Interval Size
!     5;                       !- Interval Count
! 
!   Output:Table:TimeBins,
!     *,                       !- Key Value
!     Availability Manager Night Cycle Control Status,  !- Variable Name
!     0,                       !- Interval Start
!     1,                       !- Interval Size
!     4;                       !- Interval Count

! ***ENVIRONMENTAL FACTORS REPORTING***

!   Output:EnvironmentalImpactFactors,
!     Monthly;                 !- Reporting Frequency
! 
!   EnvironmentalImpactFactors,
!     0.663,                   !- District Heating Efficiency
!     4.18,                    !- District Cooling COP {W/W}
!     0.585,                   !- Steam Conversion Efficiency
!     80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
!     6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
!     0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}
! 
! ! Indiana electricity source and emission factors based on Deru and Torcellini 2007
! 
!   FuelFactors,
!     Electricity,             !- Existing Fuel Resource Name
!     kg,                      !- Units of Measure
!     ,                        !- Energy per Unit Factor
!     3.546,                   !- Source Energy Factor {J/J}
!     ,                        !- Source Energy Schedule Name
!     3.417E+02,               !- CO2 Emission Factor {g/MJ}
!     ,                        !- CO2 Emission Factor Schedule Name
!     1.186E-01,               !- CO Emission Factor {g/MJ}
!     ,                        !- CO Emission Factor Schedule Name
!     7.472E-01,               !- CH4 Emission Factor {g/MJ}
!     ,                        !- CH4 Emission Factor Schedule Name
!     6.222E-01,               !- NOx Emission Factor {g/MJ}
!     ,                        !- NOx Emission Factor Schedule Name
!     8.028E-03,               !- N2O Emission Factor {g/MJ}
!     ,                        !- N2O Emission Factor Schedule Name
!     1.872E+00,               !- SO2 Emission Factor {g/MJ}
!     ,                        !- SO2 Emission Factor Schedule Name
!     0.0,                     !- PM Emission Factor {g/MJ}
!     ,                        !- PM Emission Factor Schedule Name
!     1.739E-02,               !- PM10 Emission Factor {g/MJ}
!     ,                        !- PM10 Emission Factor Schedule Name
!     0.0,                     !- PM2.5 Emission Factor {g/MJ}
!     ,                        !- PM2.5 Emission Factor Schedule Name
!     0.0,                     !- NH3 Emission Factor {g/MJ}
!     ,                        !- NH3 Emission Factor Schedule Name
!     1.019E-02,               !- NMVOC Emission Factor {g/MJ}
!     ,                        !- NMVOC Emission Factor Schedule Name
!     5.639E-06,               !- Hg Emission Factor {g/MJ}
!     ,                        !- Hg Emission Factor Schedule Name
!     2.778E-05,               !- Pb Emission Factor {g/MJ}
!     ,                        !- Pb Emission Factor Schedule Name
!     0.4309556,               !- Water Emission Factor {L/MJ}
!     ,                        !- Water Emission Factor Schedule Name
!     0,                       !- Nuclear High Level Emission Factor {g/MJ}
!     ,                        !- Nuclear High Level Emission Factor Schedule Name
!     0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
! 
! ! Deru and Torcellini 2007
! ! Source Energy and Emission Factors for Energy Use in Buildings
! ! NREL/TP-550-38617
! ! source factor and Higher Heating Values from Table 5
! ! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)
! 
!   FuelFactors,
!     NaturalGas,              !- Existing Fuel Resource Name
!     m3,                      !- Units of Measure
!     37631000,                !- Energy per Unit Factor
!     1.092,                   !- Source Energy Factor {J/J}
!     ,                        !- Source Energy Schedule Name
!     5.21E+01,                !- CO2 Emission Factor {g/MJ}
!     ,                        !- CO2 Emission Factor Schedule Name
!     3.99E-02,                !- CO Emission Factor {g/MJ}
!     ,                        !- CO Emission Factor Schedule Name
!     1.06E-03,                !- CH4 Emission Factor {g/MJ}
!     ,                        !- CH4 Emission Factor Schedule Name
!     4.73E-02,                !- NOx Emission Factor {g/MJ}
!     ,                        !- NOx Emission Factor Schedule Name
!     1.06E-03,                !- N2O Emission Factor {g/MJ}
!     ,                        !- N2O Emission Factor Schedule Name
!     2.68E-04,                !- SO2 Emission Factor {g/MJ}
!     ,                        !- SO2 Emission Factor Schedule Name
!     0.0,                     !- PM Emission Factor {g/MJ}
!     ,                        !- PM Emission Factor Schedule Name
!     3.59E-03,                !- PM10 Emission Factor {g/MJ}
!     ,                        !- PM10 Emission Factor Schedule Name
!     0.0,                     !- PM2.5 Emission Factor {g/MJ}
!     ,                        !- PM2.5 Emission Factor Schedule Name
!     0,                       !- NH3 Emission Factor {g/MJ}
!     ,                        !- NH3 Emission Factor Schedule Name
!     2.61E-03,                !- NMVOC Emission Factor {g/MJ}
!     ,                        !- NMVOC Emission Factor Schedule Name
!     1.11E-07,                !- Hg Emission Factor {g/MJ}
!     ,                        !- Hg Emission Factor Schedule Name
!     2.13E-07,                !- Pb Emission Factor {g/MJ}
!     ,                        !- Pb Emission Factor Schedule Name
!     0,                       !- Water Emission Factor {L/MJ}
!     ,                        !- Water Emission Factor Schedule Name
!     0,                       !- Nuclear High Level Emission Factor {g/MJ}
!     ,                        !- Nuclear High Level Emission Factor Schedule Name
!     0;                       !- Nuclear Low Level Emission Factor {m3/MJ}


! *** EMS code to obtain current date and time from E+ ***
! Reference: https://groups.google.com/d/msg/bcvtb/g5j9lDPDOSs/LaZCVJiEkjUJ
! Modified by Truong X. Nghiem

EnergyManagementSystem:GlobalVariable,
    currentYear;           !- Year: 1900–2100

EnergyManagementSystem:GlobalVariable,
    currentMonth;          !- Month: 1-12

EnergyManagementSystem:GlobalVariable,
    currentDayOfMonth;     !- Day of month (1-31)

EnergyManagementSystem:GlobalVariable,
    currentDayOfWeek;      !- Day of week (1=Sun, 2=Mon,..., 7=Sat)

EnergyManagementSystem:GlobalVariable,
    currentTimeOfDay;      !- Current time of day: 0.0 - 24.0 (fractional hours)
                           !- Another option is using Hour and Minute separately

EnergyManagementSystem:GlobalVariable,
    currentHoliday;        !- If current day is a holiday
                           !- 0 if not. 1.0, 2.0, etc., for each type of holiday in model

EnergyManagementSystem:Program,
    GetTimelag,            !- Name
    SET currentYear = Year,
    SET currentMonth = Month,
    SET currentDayOfMonth = DayOfMonth,
    SET currentDayOfWeek = DayOfWeek,
    SET currentTimeOfDay = CurrentTime,
    SET currentHoliday = Holiday;

EnergyManagementSystem:ProgramCallingManager,
    GetTimelag_Manager,  !- Name
    AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
    GetTimelag ;        !- Program Name 1

EnergyManagementSystem:OutputVariable,
    currentYear,  !- Name
    currentYear,     !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    currentMonth,  !- Name
    currentMonth,     !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    currentDayOfMonth,  !- Name
    currentDayOfMonth,     !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    currentDayOfWeek,  !- Name
    currentDayOfWeek,     !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    currentTimeOfDay,  !- Name
    currentTimeOfDay,     !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep;            !- Update Frequency

EnergyManagementSystem:OutputVariable,
    currentHoliday,  !- Name
    currentHoliday,     !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep;            !- Update Frequency

! *** External Interface ***
!  ExternalInterface,           !- Object to activate the external interface
!    PtolemyServer;              !- Name of external interface

ExternalInterface:Schedule,
    CW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    6.7;        	     !- Initial value

! *** Control variables/schedules (for Demand Response)
  !- Cooling setpoint for all zones
  ExternalInterface:Schedule,
    CLGSETP_SCH,                 !- Name
    Temperature,             !- Schedule Type Limits Name
    24;                      !- Initial Value
  
ExternalInterface:Schedule,
    BLDG_LIGHT_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    0.7;		     !- Initial value

! *** Output Report Variables (to be reported in output files) ***

! EMS variables to report time and date
! The output file contains the time & date information, except for the year
! the day of week and the holiday values. So we only need to export these values.
  ! Output:Variable,EMS,currentYear,TimeStep; !- Zone Average []
  ! Output:Variable,EMS,currentMonth,TimeStep; !- Zone Average []
Output:Variable,EMS,currentDayOfMonth,TimeStep; !- Zone Average []
Output:Variable,EMS,currentTimeOfDay,TimeStep; !- Zone Average []
Output:Variable,EMS,currentDayOfWeek,TimeStep; !- Zone Average []
Output:Variable,EMS,currentHoliday,TimeStep; !- Zone Average []

  Output:Variable,Whole Building,Facility Total Electric Demand Power,TimeStep;  ! Electricity demand of the entire plant

  Output:Variable,Whole Building,Facility Total Building Electric Demand Power,TimeStep;  ! Electricity demand of the non-HVAC (e.g. lighting) component of the plant

  Output:Variable,Whole Building,Facility Total HVAC Electric Demand Power,TimeStep;  ! Electricity demand of the HVAC component of the plant

! Output:Variable,*,Zone Thermal Comfort Fanger Model PMV,TimeStep;  ! PMV indices for the zones

Output:Variable,CoolSys1 Chiller 1,Chiller Evaporator Outlet Temperature,TimeStep;
Output:Variable,CoolSys1 Chiller 2,Chiller Evaporator Outlet Temperature,TimeStep;
Output:Variable,HeatSys1 Boiler,Boiler Outlet Temperature,TimeStep;

Output:Variable,Environment,Site Wind Speed,timestep;
Output:Variable,Environment,Site Wind Direction,timestep;
Output:Variable,Environment,Site Outdoor Air Relative Humidity,TimeStep;
Output:Variable,Environment,Site Outdoor Air Drybulb Temperature,TimeStep;
Output:Variable,Environment,Site Outdoor Air Wetbulb Temperature,timestep;


Output:Variable,HTGSETP_SCH,Schedule Value,TimeStep; 
Output:Variable,CLGSETP_SCH,Schedule Value,TimeStep; 
Output:Variable,CW-Loop-Temp-Schedule,Schedule Value,TimeStep;
Output:Variable,HW-Loop-Temp-Schedule,Schedule Value,TimeStep;
Output:Variable,BLDG_LIGHT_SCH,Schedule Value,TimeStep;  


! Basement
! Core_bottom
! Core_mid (mult=10)
! Core_top
! GroundFloor_Plenum
! MidFloor_Plenum (mult=10)
! Perimeter_bot_ZN_1
! Perimeter_bot_ZN_2
! Perimeter_bot_ZN_3
! Perimeter_bot_ZN_4
! Perimeter_mid_ZN_1 (mult=10)
! Perimeter_mid_ZN_2 (mult=10)
! Perimeter_mid_ZN_3 (mult=10)
! Perimeter_mid_ZN_4 (mult=10)
! Perimeter_top_ZN_1
! Perimeter_top_ZN_2
! Perimeter_top_ZN_3
! Perimeter_top_ZN_4
! TopFloor_Plenum

Output:Variable,Basement,Zone Air Temperature,TimeStep;
Output:Variable,Core_bottom,Zone Air Temperature,TimeStep;
Output:Variable,Core_mid,Zone Air Temperature,TimeStep;
Output:Variable,Core_top,Zone Air Temperature,TimeStep;
Output:Variable,GroundFloor_Plenum,Zone Air Temperature,TimeStep;
Output:Variable,MidFloor_Plenum,Zone Air Temperature,TimeStep;
Output:Variable,Perimeter_bot_ZN_1,Zone Air Temperature,TimeStep;
Output:Variable,Perimeter_bot_ZN_2,Zone Air Temperature,TimeStep;
Output:Variable,Perimeter_bot_ZN_3,Zone Air Temperature,TimeStep;
Output:Variable,Perimeter_bot_ZN_4,Zone Air Temperature,TimeStep;
Output:Variable,Perimeter_mid_ZN_1,Zone Air Temperature,TimeStep;
Output:Variable,Perimeter_mid_ZN_2,Zone Air Temperature,TimeStep;
Output:Variable,Perimeter_mid_ZN_3,Zone Air Temperature,TimeStep;
Output:Variable,Perimeter_mid_ZN_4,Zone Air Temperature,TimeStep;
Output:Variable,Perimeter_top_ZN_1,Zone Air Temperature,TimeStep;
Output:Variable,Perimeter_top_ZN_2,Zone Air Temperature,TimeStep;
Output:Variable,Perimeter_top_ZN_3,Zone Air Temperature,TimeStep;
Output:Variable,Perimeter_top_ZN_4,Zone Air Temperature,TimeStep;
Output:Variable,TopFloor_Plenum,Zone Air Temperature,TimeStep;

Output:SQLite, Simple; 

  Zone,
    182D4F,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

  BuildingSurface:Detailed,
    4B560B, !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    182D4F,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum_Ceiling, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,48.657091935648,43.796443551505,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-0.081008064352,43.796443551505,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,-0.081008064352,43.796443551505,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,48.657091935648,43.796443551505;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    37414C, !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    182D4F,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,4.492191935648,42.577243551505,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,-0.081008064352,42.577243551505,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-0.081008064352,42.577243551505,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,4.492191935648,42.577243551505;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    9F467B, !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    182D4F,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,48.657091935648,42.577243551505,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,-0.081008064352,42.577243551505,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,4.492191935648,42.577243551505,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,44.083991935648,42.577243551505;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    277E0B, !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    182D4F,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,48.657091935648,42.577243551505,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,44.083991935648,42.577243551505,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,44.083991935648,42.577243551505,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,48.657091935648,42.577243551505;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1F4133, !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    182D4F,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.573200000000,44.083991935648,42.577243551505,  !- X,Y,Z ==> Vertex 1 {m}
    4.573200000000,4.492191935648,42.577243551505,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-0.081008064352,42.577243551505,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,48.657091935648,42.577243551505;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17952C, !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    182D4F,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Ceiling,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,44.083991935648,42.577243551505,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,4.492191935648,42.577243551505,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,4.492191935648,42.577243551505,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,44.083991935648,42.577243551505;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CC0935,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    182D4F,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,-0.081008064352,43.796443551505,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,-0.081008064352,42.577243551505,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,48.657091935648,42.577243551505,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,48.657091935648,43.796443551505;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    B809AA,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    182D4F,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,48.657091935648,43.796443551505,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,48.657091935648,42.577243551505,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,48.657091935648,42.577243551505,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,48.657091935648,43.796443551505;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    550312,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    182D4F,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,-0.081008064352,43.796443551505,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-0.081008064352,42.577243551505,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,-0.081008064352,42.577243551505,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,-0.081008064352,43.796443551505;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DBBE94,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    182D4F,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,48.657091935648,43.796443551505,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,48.657091935648,42.577243551505,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-0.081008064352,42.577243551505,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-0.081008064352,43.796443551505;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    BEDED8,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    406478,   !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    BEDED8,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum_Floor_5, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.573200000000,44.083991935648,42.577243551505,  !- X,Y,Z ==> Vertex 1 {m}
    4.573200000000,4.492191935648,42.577243551505,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,4.492191935648,42.577243551505,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,44.083991935648,42.577243551505;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    312B70,     !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    BEDED8,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,44.083991935648,39.833243551505,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,4.492191935648,39.833243551505,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,4.492191935648,39.833243551505,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,44.083991935648,39.833243551505;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    622129, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    BEDED8,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,4.492191935648,42.577243551505,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,4.492191935648,39.833243551505,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,44.083991935648,39.833243551505,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,44.083991935648,42.577243551505;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    316DB7,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    BEDED8,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,44.083991935648,42.577243551505,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,44.083991935648,39.833243551505,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,44.083991935648,39.833243551505,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,44.083991935648,42.577243551505;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D7EA68,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    BEDED8,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.573200000000,4.492191935648,42.577243551505,  !- X,Y,Z ==> Vertex 1 {m}
    4.573200000000,4.492191935648,39.833243551505,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,4.492191935648,39.833243551505,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,4.492191935648,42.577243551505;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C2DA12, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    BEDED8,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.573200000000,44.083991935648,42.577243551505,  !- X,Y,Z ==> Vertex 1 {m}
    4.573200000000,44.083991935648,39.833243551505,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,4.492191935648,39.833243551505,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,4.492191935648,42.577243551505;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    403560,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    61785D,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    403560,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum_Floor_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,44.083991935648,42.577243551505,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,4.492191935648,42.577243551505,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,-0.081008064352,42.577243551505,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,48.657091935648,42.577243551505;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    B59591,!- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    403560,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,48.657091935648,39.833243551505,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,-0.081008064352,39.833243551505,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,4.492191935648,39.833243551505,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,44.083991935648,39.833243551505;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    19C05F,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    C766AD,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    73.107200000000,-0.081008064352,42.333243551505,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,-0.081008064352,40.747843551505,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,48.656991935648,40.747843551505,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,48.656991935648,42.333243551505;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    188672,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    403560,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,48.657091935648,42.577243551505,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,48.657091935648,39.833243551505,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,44.083991935648,39.833243551505,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,44.083991935648,42.577243551505;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ED1428,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    403560,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,4.492191935648,42.577243551505,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,4.492191935648,39.833243551505,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,-0.081008064352,39.833243551505,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,-0.081008064352,42.577243551505;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    918B64,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    403560,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,44.083991935648,42.577243551505,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,44.083991935648,39.833243551505,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,4.492191935648,39.833243551505,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,4.492191935648,42.577243551505;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C766AD,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    403560,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,-0.081008064352,42.577243551505,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,-0.081008064352,39.833243551505,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,48.657091935648,39.833243551505,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,48.657091935648,42.577243551505;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    E279B2,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    906B62,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    E279B2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum_Floor_1, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.573200000000,4.492191935648,42.577243551505,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-0.081008064352,42.577243551505,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,-0.081008064352,42.577243551505,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,4.492191935648,42.577243551505;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3DA40,!- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    E279B2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,4.492191935648,39.833243551505,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,-0.081008064352,39.833243551505,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-0.081008064352,39.833243551505,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,4.492191935648,39.833243551505;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CB1986,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    E279B2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,-0.081008064352,42.577243551505,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,-0.081008064352,39.833243551505,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,4.492191935648,39.833243551505,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,4.492191935648,42.577243551505;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CD3BC5,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    E279B2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_South,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,4.492191935648,42.577243551505,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,4.492191935648,39.833243551505,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,4.492191935648,39.833243551505,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,4.492191935648,42.577243551505;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    33F7D7,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    C3A47F,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,-0.081008064352,42.333243551505,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-0.081008064352,40.747843551505,  !- X,Y,Z ==> Vertex 2 {m}
    73.107000000000,-0.081008064352,40.747843551505,  !- X,Y,Z ==> Vertex 3 {m}
    73.107000000000,-0.081008064352,42.333243551505;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    366FDD,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    E279B2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.573200000000,4.492191935648,42.577243551505,  !- X,Y,Z ==> Vertex 1 {m}
    4.573200000000,4.492191935648,39.833243551505,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-0.081008064352,39.833243551505,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-0.081008064352,42.577243551505;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C3A47F,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    E279B2,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,-0.081008064352,42.577243551505,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-0.081008064352,39.833243551505,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,-0.081008064352,39.833243551505,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,-0.081008064352,42.577243551505;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    4D7E46,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    5BDC5C,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    4D7E46,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum_Floor_4, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,48.657091935648,42.577243551505,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-0.081008064352,42.577243551505,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,4.492191935648,42.577243551505,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,44.083991935648,42.577243551505;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7E85DB,!- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    4D7E46,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.573200000000,44.083991935648,39.833243551505,  !- X,Y,Z ==> Vertex 1 {m}
    4.573200000000,4.492191935648,39.833243551505,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-0.081008064352,39.833243551505,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,48.657091935648,39.833243551505;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    9BD726,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    4D7E46,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_West, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.573200000000,4.492191935648,42.577243551505,  !- X,Y,Z ==> Vertex 1 {m}
    4.573200000000,4.492191935648,39.833243551505,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,44.083991935648,39.833243551505,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,44.083991935648,42.577243551505;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    AF5A6E,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    4D7E46,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.573200000000,44.083991935648,42.577243551505,  !- X,Y,Z ==> Vertex 1 {m}
    4.573200000000,44.083991935648,39.833243551505,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,48.657091935648,39.833243551505,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,48.657091935648,42.577243551505;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F93A83,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    4D7E46,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,-0.081008064352,42.577243551505,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-0.081008064352,39.833243551505,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,4.492191935648,39.833243551505,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,4.492191935648,42.577243551505;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    B93AC9,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    1CDCF9,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,48.656991935648,42.333243551505,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,48.656991935648,40.747843551505,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-0.081008064352,40.747843551505,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-0.081008064352,42.333243551505;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1CDCF9,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    4D7E46,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,48.657091935648,42.577243551505,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,48.657091935648,39.833243551505,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-0.081008064352,39.833243551505,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-0.081008064352,42.577243551505;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    19636A,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    33DA6B,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    19636A,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum_Floor_3, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,48.657091935648,42.577243551505,  !- X,Y,Z ==> Vertex 1 {m}
    4.573200000000,44.083991935648,42.577243551505,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,44.083991935648,42.577243551505,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,48.657091935648,42.577243551505;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D45568,!- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    19636A,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,48.657091935648,39.833243551505,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,44.083991935648,39.833243551505,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,44.083991935648,39.833243551505,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,48.657091935648,39.833243551505;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    569526,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    19636A,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,44.083991935648,42.577243551505,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,44.083991935648,39.833243551505,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,48.657091935648,39.833243551505,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,48.657091935648,42.577243551505;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    86778A,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    D1DF20,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    73.107000000000,48.657091935648,42.333243551505,  !- X,Y,Z ==> Vertex 1 {m}
    73.107000000000,48.657091935648,40.747843551505,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,48.657091935648,40.747843551505,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,48.657091935648,42.333243551505;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    39BF6F,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    19636A,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_North,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.573200000000,44.083991935648,42.577243551505,  !- X,Y,Z ==> Vertex 1 {m}
    4.573200000000,44.083991935648,39.833243551505,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,44.083991935648,39.833243551505,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,44.083991935648,42.577243551505;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1EFBDA,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    19636A,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,48.657091935648,42.577243551505,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,48.657091935648,39.833243551505,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,44.083991935648,39.833243551505,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,44.083991935648,42.577243551505;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D1DF20,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    19636A,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,48.657091935648,42.577243551505,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,48.657091935648,39.833243551505,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,48.657091935648,39.833243551505,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,48.657091935648,42.577243551505;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    25B338,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    5C8094,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    25B338,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum_Floor_3, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.006827278965,48.738100000000,38.581668278240,  !- X,Y,Z ==> Vertex 1 {m}
    4.566372721035,44.165000000000,38.581668278240,  !- X,Y,Z ==> Vertex 2 {m}
    68.527172721035,44.165000000000,38.581668278240,  !- X,Y,Z ==> Vertex 3 {m}
    73.100372721035,48.738100000000,38.581668278240;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    90ACE8,!- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    25B338,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.100372721035,48.738100000000,35.837668278240,  !- X,Y,Z ==> Vertex 1 {m}
    68.527172721035,44.165000000000,35.837668278240,  !- X,Y,Z ==> Vertex 2 {m}
    4.566372721035,44.165000000000,35.837668278240,  !- X,Y,Z ==> Vertex 3 {m}
    -0.006827278965,48.738100000000,35.837668278240;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BF51E5,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    25B338,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.527172721035,44.165000000000,38.581668278240,  !- X,Y,Z ==> Vertex 1 {m}
    68.527172721035,44.165000000000,35.837668278240,  !- X,Y,Z ==> Vertex 2 {m}
    73.100372721035,48.738100000000,35.837668278240,  !- X,Y,Z ==> Vertex 3 {m}
    73.100372721035,48.738100000000,38.581668278240;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    38AB2B,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    45D956,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    73.100172721035,48.738100000000,38.337668278240,  !- X,Y,Z ==> Vertex 1 {m}
    73.100172721035,48.738100000000,36.752268278240,  !- X,Y,Z ==> Vertex 2 {m}
    -0.006827278965,48.738100000000,36.752268278240,  !- X,Y,Z ==> Vertex 3 {m}
    -0.006827278965,48.738100000000,38.337668278240;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E7B59F,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    25B338,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_North,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.566372721035,44.165000000000,38.581668278240,  !- X,Y,Z ==> Vertex 1 {m}
    4.566372721035,44.165000000000,35.837668278240,  !- X,Y,Z ==> Vertex 2 {m}
    68.527172721035,44.165000000000,35.837668278240,  !- X,Y,Z ==> Vertex 3 {m}
    68.527172721035,44.165000000000,38.581668278240;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7ACFCB,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    25B338,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.006827278965,48.738100000000,38.581668278240,  !- X,Y,Z ==> Vertex 1 {m}
    -0.006827278965,48.738100000000,35.837668278240,  !- X,Y,Z ==> Vertex 2 {m}
    4.566372721035,44.165000000000,35.837668278240,  !- X,Y,Z ==> Vertex 3 {m}
    4.566372721035,44.165000000000,38.581668278240;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    45D956,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    25B338,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.100372721035,48.738100000000,38.581668278240,  !- X,Y,Z ==> Vertex 1 {m}
    73.100372721035,48.738100000000,35.837668278240,  !- X,Y,Z ==> Vertex 2 {m}
    -0.006827278965,48.738100000000,35.837668278240,  !- X,Y,Z ==> Vertex 3 {m}
    -0.006827278965,48.738100000000,38.581668278240;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    D5E54F,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    ADC9C6,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    D5E54F,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum_Floor_1, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.566372721035,4.573200000000,38.581668278240,  !- X,Y,Z ==> Vertex 1 {m}
    -0.006827278965,0.000000000000,38.581668278240,  !- X,Y,Z ==> Vertex 2 {m}
    73.100372721035,0.000000000000,38.581668278240,  !- X,Y,Z ==> Vertex 3 {m}
    68.527172721035,4.573200000000,38.581668278240;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    43D39B,!- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    D5E54F,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.527172721035,4.573200000000,35.837668278240,  !- X,Y,Z ==> Vertex 1 {m}
    73.100372721035,0.000000000000,35.837668278240,  !- X,Y,Z ==> Vertex 2 {m}
    -0.006827278965,0.000000000000,35.837668278240,  !- X,Y,Z ==> Vertex 3 {m}
    4.566372721035,4.573200000000,35.837668278240;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D2FC3D,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    D5E54F,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.100372721035,0.000000000000,38.581668278240,  !- X,Y,Z ==> Vertex 1 {m}
    73.100372721035,0.000000000000,35.837668278240,  !- X,Y,Z ==> Vertex 2 {m}
    68.527172721035,4.573200000000,35.837668278240,  !- X,Y,Z ==> Vertex 3 {m}
    68.527172721035,4.573200000000,38.581668278240;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7AA0EA,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    D5E54F,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_South,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.527172721035,4.573200000000,38.581668278240,  !- X,Y,Z ==> Vertex 1 {m}
    68.527172721035,4.573200000000,35.837668278240,  !- X,Y,Z ==> Vertex 2 {m}
    4.566372721035,4.573200000000,35.837668278240,  !- X,Y,Z ==> Vertex 3 {m}
    4.566372721035,4.573200000000,38.581668278240;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    C7E00C,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    889F73,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -0.006827278965,0.000000000000,38.337668278240,  !- X,Y,Z ==> Vertex 1 {m}
    -0.006827278965,0.000000000000,36.752268278240,  !- X,Y,Z ==> Vertex 2 {m}
    73.100172721035,0.000000000000,36.752268278240,  !- X,Y,Z ==> Vertex 3 {m}
    73.100172721035,0.000000000000,38.337668278240;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D013BE,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    D5E54F,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.566372721035,4.573200000000,38.581668278240,  !- X,Y,Z ==> Vertex 1 {m}
    4.566372721035,4.573200000000,35.837668278240,  !- X,Y,Z ==> Vertex 2 {m}
    -0.006827278965,0.000000000000,35.837668278240,  !- X,Y,Z ==> Vertex 3 {m}
    -0.006827278965,0.000000000000,38.581668278240;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    889F73,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    D5E54F,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.006827278965,0.000000000000,38.581668278240,  !- X,Y,Z ==> Vertex 1 {m}
    -0.006827278965,0.000000000000,35.837668278240,  !- X,Y,Z ==> Vertex 2 {m}
    73.100372721035,0.000000000000,35.837668278240,  !- X,Y,Z ==> Vertex 3 {m}
    73.100372721035,0.000000000000,38.581668278240;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    E661D6,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    9A51F2,   !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    E661D6,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum_Floor_5, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.566372721035,44.165000000000,38.581668278240,  !- X,Y,Z ==> Vertex 1 {m}
    4.566372721035,4.573200000000,38.581668278240,  !- X,Y,Z ==> Vertex 2 {m}
    68.527172721035,4.573200000000,38.581668278240,  !- X,Y,Z ==> Vertex 3 {m}
    68.527172721035,44.165000000000,38.581668278240;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    12E743,     !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    E661D6,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.527172721035,44.165000000000,35.837668278240,  !- X,Y,Z ==> Vertex 1 {m}
    68.527172721035,4.573200000000,35.837668278240,  !- X,Y,Z ==> Vertex 2 {m}
    4.566372721035,4.573200000000,35.837668278240,  !- X,Y,Z ==> Vertex 3 {m}
    4.566372721035,44.165000000000,35.837668278240;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    9C73F4, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    E661D6,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.527172721035,4.573200000000,38.581668278240,  !- X,Y,Z ==> Vertex 1 {m}
    68.527172721035,4.573200000000,35.837668278240,  !- X,Y,Z ==> Vertex 2 {m}
    68.527172721035,44.165000000000,35.837668278240,  !- X,Y,Z ==> Vertex 3 {m}
    68.527172721035,44.165000000000,38.581668278240;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    62988B,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    E661D6,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.527172721035,44.165000000000,38.581668278240,  !- X,Y,Z ==> Vertex 1 {m}
    68.527172721035,44.165000000000,35.837668278240,  !- X,Y,Z ==> Vertex 2 {m}
    4.566372721035,44.165000000000,35.837668278240,  !- X,Y,Z ==> Vertex 3 {m}
    4.566372721035,44.165000000000,38.581668278240;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    94CC8E,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    E661D6,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.566372721035,4.573200000000,38.581668278240,  !- X,Y,Z ==> Vertex 1 {m}
    4.566372721035,4.573200000000,35.837668278240,  !- X,Y,Z ==> Vertex 2 {m}
    68.527172721035,4.573200000000,35.837668278240,  !- X,Y,Z ==> Vertex 3 {m}
    68.527172721035,4.573200000000,38.581668278240;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A59221, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    E661D6,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.566372721035,44.165000000000,38.581668278240,  !- X,Y,Z ==> Vertex 1 {m}
    4.566372721035,44.165000000000,35.837668278240,  !- X,Y,Z ==> Vertex 2 {m}
    4.566372721035,4.573200000000,35.837668278240,  !- X,Y,Z ==> Vertex 3 {m}
    4.566372721035,4.573200000000,38.581668278240;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    C0CBD4,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    5A4835,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    C0CBD4,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum_Floor_4, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.006827278965,48.738100000000,38.581668278240,  !- X,Y,Z ==> Vertex 1 {m}
    -0.006827278965,0.000000000000,38.581668278240,  !- X,Y,Z ==> Vertex 2 {m}
    4.566372721035,4.573200000000,38.581668278240,  !- X,Y,Z ==> Vertex 3 {m}
    4.566372721035,44.165000000000,38.581668278240;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    361C47,!- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    C0CBD4,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.566372721035,44.165000000000,35.837668278240,  !- X,Y,Z ==> Vertex 1 {m}
    4.566372721035,4.573200000000,35.837668278240,  !- X,Y,Z ==> Vertex 2 {m}
    -0.006827278965,0.000000000000,35.837668278240,  !- X,Y,Z ==> Vertex 3 {m}
    -0.006827278965,48.738100000000,35.837668278240;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D5073F,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    C0CBD4,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_West, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.566372721035,4.573200000000,38.581668278240,  !- X,Y,Z ==> Vertex 1 {m}
    4.566372721035,4.573200000000,35.837668278240,  !- X,Y,Z ==> Vertex 2 {m}
    4.566372721035,44.165000000000,35.837668278240,  !- X,Y,Z ==> Vertex 3 {m}
    4.566372721035,44.165000000000,38.581668278240;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    B8A236,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    C0CBD4,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.566372721035,44.165000000000,38.581668278240,  !- X,Y,Z ==> Vertex 1 {m}
    4.566372721035,44.165000000000,35.837668278240,  !- X,Y,Z ==> Vertex 2 {m}
    -0.006827278965,48.738100000000,35.837668278240,  !- X,Y,Z ==> Vertex 3 {m}
    -0.006827278965,48.738100000000,38.581668278240;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    961051,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    C0CBD4,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.006827278965,0.000000000000,38.581668278240,  !- X,Y,Z ==> Vertex 1 {m}
    -0.006827278965,0.000000000000,35.837668278240,  !- X,Y,Z ==> Vertex 2 {m}
    4.566372721035,4.573200000000,35.837668278240,  !- X,Y,Z ==> Vertex 3 {m}
    4.566372721035,4.573200000000,38.581668278240;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    3BBBCA,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    F1D575,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -0.006827278965,48.738000000000,38.337668278240,  !- X,Y,Z ==> Vertex 1 {m}
    -0.006827278965,48.738000000000,36.752268278240,  !- X,Y,Z ==> Vertex 2 {m}
    -0.006827278965,0.000000000000,36.752268278240,  !- X,Y,Z ==> Vertex 3 {m}
    -0.006827278965,0.000000000000,38.337668278240;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F1D575,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    C0CBD4,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.006827278965,48.738100000000,38.581668278240,  !- X,Y,Z ==> Vertex 1 {m}
    -0.006827278965,48.738100000000,35.837668278240,  !- X,Y,Z ==> Vertex 2 {m}
    -0.006827278965,0.000000000000,35.837668278240,  !- X,Y,Z ==> Vertex 3 {m}
    -0.006827278965,0.000000000000,38.581668278240;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    6BF8B7,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    DEB7A8,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    6BF8B7,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum_Floor_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.527172721035,44.165000000000,38.581668278240,  !- X,Y,Z ==> Vertex 1 {m}
    68.527172721035,4.573200000000,38.581668278240,  !- X,Y,Z ==> Vertex 2 {m}
    73.100372721035,0.000000000000,38.581668278240,  !- X,Y,Z ==> Vertex 3 {m}
    73.100372721035,48.738100000000,38.581668278240;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C27270,!- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    6BF8B7,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.100372721035,48.738100000000,35.837668278240,  !- X,Y,Z ==> Vertex 1 {m}
    73.100372721035,0.000000000000,35.837668278240,  !- X,Y,Z ==> Vertex 2 {m}
    68.527172721035,4.573200000000,35.837668278240,  !- X,Y,Z ==> Vertex 3 {m}
    68.527172721035,44.165000000000,35.837668278240;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    1F9DA4,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    AAE750,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    73.100372721035,0.000000000000,38.337668278240,  !- X,Y,Z ==> Vertex 1 {m}
    73.100372721035,0.000000000000,36.752268278240,  !- X,Y,Z ==> Vertex 2 {m}
    73.100372721035,48.738000000000,36.752268278240,  !- X,Y,Z ==> Vertex 3 {m}
    73.100372721035,48.738000000000,38.337668278240;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    4F53C5,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    6BF8B7,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.100372721035,48.738100000000,38.581668278240,  !- X,Y,Z ==> Vertex 1 {m}
    73.100372721035,48.738100000000,35.837668278240,  !- X,Y,Z ==> Vertex 2 {m}
    68.527172721035,44.165000000000,35.837668278240,  !- X,Y,Z ==> Vertex 3 {m}
    68.527172721035,44.165000000000,38.581668278240;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DBE5AB,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    6BF8B7,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.527172721035,4.573200000000,38.581668278240,  !- X,Y,Z ==> Vertex 1 {m}
    68.527172721035,4.573200000000,35.837668278240,  !- X,Y,Z ==> Vertex 2 {m}
    73.100372721035,0.000000000000,35.837668278240,  !- X,Y,Z ==> Vertex 3 {m}
    73.100372721035,0.000000000000,38.581668278240;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F37A0B,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    6BF8B7,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.527172721035,44.165000000000,38.581668278240,  !- X,Y,Z ==> Vertex 1 {m}
    68.527172721035,44.165000000000,35.837668278240,  !- X,Y,Z ==> Vertex 2 {m}
    68.527172721035,4.573200000000,35.837668278240,  !- X,Y,Z ==> Vertex 3 {m}
    68.527172721035,4.573200000000,38.581668278240;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    AAE750,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    6BF8B7,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.100372721035,0.000000000000,38.581668278240,  !- X,Y,Z ==> Vertex 1 {m}
    73.100372721035,0.000000000000,35.837668278240,  !- X,Y,Z ==> Vertex 2 {m}
    73.100372721035,48.738100000000,35.837668278240,  !- X,Y,Z ==> Vertex 3 {m}
    73.100372721035,48.738100000000,38.581668278240;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    1ECF07,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

  BuildingSurface:Detailed,
    37B8C6, !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    1ECF07,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum_Ceiling, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.006827278965,48.738100000000,39.800868278240,  !- X,Y,Z ==> Vertex 1 {m}
    -0.006827278965,0.000000000000,39.800868278240,  !- X,Y,Z ==> Vertex 2 {m}
    73.100372721035,0.000000000000,39.800868278240,  !- X,Y,Z ==> Vertex 3 {m}
    73.100372721035,48.738100000000,39.800868278240;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1F3FEC, !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    1ECF07,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.527172721035,4.573200000000,38.581668278240,  !- X,Y,Z ==> Vertex 1 {m}
    73.100372721035,0.000000000000,38.581668278240,  !- X,Y,Z ==> Vertex 2 {m}
    -0.006827278965,0.000000000000,38.581668278240,  !- X,Y,Z ==> Vertex 3 {m}
    4.566372721035,4.573200000000,38.581668278240;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    896617, !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    1ECF07,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.100372721035,48.738100000000,38.581668278240,  !- X,Y,Z ==> Vertex 1 {m}
    73.100372721035,0.000000000000,38.581668278240,  !- X,Y,Z ==> Vertex 2 {m}
    68.527172721035,4.573200000000,38.581668278240,  !- X,Y,Z ==> Vertex 3 {m}
    68.527172721035,44.165000000000,38.581668278240;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    AA8C1F, !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    1ECF07,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.100372721035,48.738100000000,38.581668278240,  !- X,Y,Z ==> Vertex 1 {m}
    68.527172721035,44.165000000000,38.581668278240,  !- X,Y,Z ==> Vertex 2 {m}
    4.566372721035,44.165000000000,38.581668278240,  !- X,Y,Z ==> Vertex 3 {m}
    -0.006827278965,48.738100000000,38.581668278240;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3CC1EE, !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    1ECF07,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.566372721035,44.165000000000,38.581668278240,  !- X,Y,Z ==> Vertex 1 {m}
    4.566372721035,4.573200000000,38.581668278240,  !- X,Y,Z ==> Vertex 2 {m}
    -0.006827278965,0.000000000000,38.581668278240,  !- X,Y,Z ==> Vertex 3 {m}
    -0.006827278965,48.738100000000,38.581668278240;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    4B78E0, !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    1ECF07,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Ceiling,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.527172721035,44.165000000000,38.581668278240,  !- X,Y,Z ==> Vertex 1 {m}
    68.527172721035,4.573200000000,38.581668278240,  !- X,Y,Z ==> Vertex 2 {m}
    4.566372721035,4.573200000000,38.581668278240,  !- X,Y,Z ==> Vertex 3 {m}
    4.566372721035,44.165000000000,38.581668278240;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F94859,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    1ECF07,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.100372721035,0.000000000000,39.800868278240,  !- X,Y,Z ==> Vertex 1 {m}
    73.100372721035,0.000000000000,38.581668278240,  !- X,Y,Z ==> Vertex 2 {m}
    73.100372721035,48.738100000000,38.581668278240,  !- X,Y,Z ==> Vertex 3 {m}
    73.100372721035,48.738100000000,39.800868278240;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    282DBA,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    1ECF07,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.100372721035,48.738100000000,39.800868278240,  !- X,Y,Z ==> Vertex 1 {m}
    73.100372721035,48.738100000000,38.581668278240,  !- X,Y,Z ==> Vertex 2 {m}
    -0.006827278965,48.738100000000,38.581668278240,  !- X,Y,Z ==> Vertex 3 {m}
    -0.006827278965,48.738100000000,39.800868278240;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A78F24,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    1ECF07,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.006827278965,0.000000000000,39.800868278240,  !- X,Y,Z ==> Vertex 1 {m}
    -0.006827278965,0.000000000000,38.581668278240,  !- X,Y,Z ==> Vertex 2 {m}
    73.100372721035,0.000000000000,38.581668278240,  !- X,Y,Z ==> Vertex 3 {m}
    73.100372721035,0.000000000000,39.800868278240;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DF7F09,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    1ECF07,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.006827278965,48.738100000000,39.800868278240,  !- X,Y,Z ==> Vertex 1 {m}
    -0.006827278965,48.738100000000,38.581668278240,  !- X,Y,Z ==> Vertex 2 {m}
    -0.006827278965,0.000000000000,38.581668278240,  !- X,Y,Z ==> Vertex 3 {m}
    -0.006827278965,0.000000000000,39.800868278240;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    B474A7,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    B245D7,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    B474A7,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum_Floor_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.519755075139,44.165000000000,34.656071018154,  !- X,Y,Z ==> Vertex 1 {m}
    68.519755075139,4.573200000000,34.656071018154,  !- X,Y,Z ==> Vertex 2 {m}
    73.092955075139,0.000000000000,34.656071018154,  !- X,Y,Z ==> Vertex 3 {m}
    73.092955075139,48.738100000000,34.656071018154;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    12F7F5,!- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    B474A7,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.092955075139,48.738100000000,31.912071018154,  !- X,Y,Z ==> Vertex 1 {m}
    73.092955075139,0.000000000000,31.912071018154,  !- X,Y,Z ==> Vertex 2 {m}
    68.519755075139,4.573200000000,31.912071018154,  !- X,Y,Z ==> Vertex 3 {m}
    68.519755075139,44.165000000000,31.912071018154;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    6B2F7A,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    5583D7,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    73.092955075139,0.000000000000,34.412071018154,  !- X,Y,Z ==> Vertex 1 {m}
    73.092955075139,0.000000000000,32.826671018154,  !- X,Y,Z ==> Vertex 2 {m}
    73.092955075139,48.738000000000,32.826671018154,  !- X,Y,Z ==> Vertex 3 {m}
    73.092955075139,48.738000000000,34.412071018154;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A7DA14,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    B474A7,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.092955075139,48.738100000000,34.656071018154,  !- X,Y,Z ==> Vertex 1 {m}
    73.092955075139,48.738100000000,31.912071018154,  !- X,Y,Z ==> Vertex 2 {m}
    68.519755075139,44.165000000000,31.912071018154,  !- X,Y,Z ==> Vertex 3 {m}
    68.519755075139,44.165000000000,34.656071018154;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EEC5FC,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    B474A7,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.519755075139,4.573200000000,34.656071018154,  !- X,Y,Z ==> Vertex 1 {m}
    68.519755075139,4.573200000000,31.912071018154,  !- X,Y,Z ==> Vertex 2 {m}
    73.092955075139,0.000000000000,31.912071018154,  !- X,Y,Z ==> Vertex 3 {m}
    73.092955075139,0.000000000000,34.656071018154;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7850BC,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    B474A7,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.519755075139,44.165000000000,34.656071018154,  !- X,Y,Z ==> Vertex 1 {m}
    68.519755075139,44.165000000000,31.912071018154,  !- X,Y,Z ==> Vertex 2 {m}
    68.519755075139,4.573200000000,31.912071018154,  !- X,Y,Z ==> Vertex 3 {m}
    68.519755075139,4.573200000000,34.656071018154;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    5583D7,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    B474A7,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.092955075139,0.000000000000,34.656071018154,  !- X,Y,Z ==> Vertex 1 {m}
    73.092955075139,0.000000000000,31.912071018154,  !- X,Y,Z ==> Vertex 2 {m}
    73.092955075139,48.738100000000,31.912071018154,  !- X,Y,Z ==> Vertex 3 {m}
    73.092955075139,48.738100000000,34.656071018154;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    C9E326,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    E134A3,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    C9E326,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum_Floor_4, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.014244924861,48.738100000000,34.656071018154,  !- X,Y,Z ==> Vertex 1 {m}
    -0.014244924861,0.000000000000,34.656071018154,  !- X,Y,Z ==> Vertex 2 {m}
    4.558955075139,4.573200000000,34.656071018154,  !- X,Y,Z ==> Vertex 3 {m}
    4.558955075139,44.165000000000,34.656071018154;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    295ADD,!- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    C9E326,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.558955075139,44.165000000000,31.912071018154,  !- X,Y,Z ==> Vertex 1 {m}
    4.558955075139,4.573200000000,31.912071018154,  !- X,Y,Z ==> Vertex 2 {m}
    -0.014244924861,0.000000000000,31.912071018154,  !- X,Y,Z ==> Vertex 3 {m}
    -0.014244924861,48.738100000000,31.912071018154;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A2E8DA,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    C9E326,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_West, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.558955075139,4.573200000000,34.656071018154,  !- X,Y,Z ==> Vertex 1 {m}
    4.558955075139,4.573200000000,31.912071018154,  !- X,Y,Z ==> Vertex 2 {m}
    4.558955075139,44.165000000000,31.912071018154,  !- X,Y,Z ==> Vertex 3 {m}
    4.558955075139,44.165000000000,34.656071018154;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EBB476,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    C9E326,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.558955075139,44.165000000000,34.656071018154,  !- X,Y,Z ==> Vertex 1 {m}
    4.558955075139,44.165000000000,31.912071018154,  !- X,Y,Z ==> Vertex 2 {m}
    -0.014244924861,48.738100000000,31.912071018154,  !- X,Y,Z ==> Vertex 3 {m}
    -0.014244924861,48.738100000000,34.656071018154;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    747C7F,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    C9E326,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.014244924861,0.000000000000,34.656071018154,  !- X,Y,Z ==> Vertex 1 {m}
    -0.014244924861,0.000000000000,31.912071018154,  !- X,Y,Z ==> Vertex 2 {m}
    4.558955075139,4.573200000000,31.912071018154,  !- X,Y,Z ==> Vertex 3 {m}
    4.558955075139,4.573200000000,34.656071018154;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    773672,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    711467,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -0.014244924861,48.738000000000,34.412071018154,  !- X,Y,Z ==> Vertex 1 {m}
    -0.014244924861,48.738000000000,32.826671018154,  !- X,Y,Z ==> Vertex 2 {m}
    -0.014244924861,0.000000000000,32.826671018154,  !- X,Y,Z ==> Vertex 3 {m}
    -0.014244924861,0.000000000000,34.412071018154;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    711467,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    C9E326,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.014244924861,48.738100000000,34.656071018154,  !- X,Y,Z ==> Vertex 1 {m}
    -0.014244924861,48.738100000000,31.912071018154,  !- X,Y,Z ==> Vertex 2 {m}
    -0.014244924861,0.000000000000,31.912071018154,  !- X,Y,Z ==> Vertex 3 {m}
    -0.014244924861,0.000000000000,34.656071018154;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    13CF87,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    B35DD6,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    13CF87,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum_Floor_1, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.558955075139,4.573200000000,34.656071018154,  !- X,Y,Z ==> Vertex 1 {m}
    -0.014244924861,0.000000000000,34.656071018154,  !- X,Y,Z ==> Vertex 2 {m}
    73.092955075139,0.000000000000,34.656071018154,  !- X,Y,Z ==> Vertex 3 {m}
    68.519755075139,4.573200000000,34.656071018154;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    28CE0E,!- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    13CF87,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.519755075139,4.573200000000,31.912071018154,  !- X,Y,Z ==> Vertex 1 {m}
    73.092955075139,0.000000000000,31.912071018154,  !- X,Y,Z ==> Vertex 2 {m}
    -0.014244924861,0.000000000000,31.912071018154,  !- X,Y,Z ==> Vertex 3 {m}
    4.558955075139,4.573200000000,31.912071018154;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    80BE63,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    13CF87,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.092955075139,0.000000000000,34.656071018154,  !- X,Y,Z ==> Vertex 1 {m}
    73.092955075139,0.000000000000,31.912071018154,  !- X,Y,Z ==> Vertex 2 {m}
    68.519755075139,4.573200000000,31.912071018154,  !- X,Y,Z ==> Vertex 3 {m}
    68.519755075139,4.573200000000,34.656071018154;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CEFD0E,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    13CF87,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_South,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.519755075139,4.573200000000,34.656071018154,  !- X,Y,Z ==> Vertex 1 {m}
    68.519755075139,4.573200000000,31.912071018154,  !- X,Y,Z ==> Vertex 2 {m}
    4.558955075139,4.573200000000,31.912071018154,  !- X,Y,Z ==> Vertex 3 {m}
    4.558955075139,4.573200000000,34.656071018154;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    6F5FAB,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    1DB52E,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -0.014244924861,0.000000000000,34.412071018154,  !- X,Y,Z ==> Vertex 1 {m}
    -0.014244924861,0.000000000000,32.826671018154,  !- X,Y,Z ==> Vertex 2 {m}
    73.092755075139,0.000000000000,32.826671018154,  !- X,Y,Z ==> Vertex 3 {m}
    73.092755075139,0.000000000000,34.412071018154;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    8C8309,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    13CF87,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.558955075139,4.573200000000,34.656071018154,  !- X,Y,Z ==> Vertex 1 {m}
    4.558955075139,4.573200000000,31.912071018154,  !- X,Y,Z ==> Vertex 2 {m}
    -0.014244924861,0.000000000000,31.912071018154,  !- X,Y,Z ==> Vertex 3 {m}
    -0.014244924861,0.000000000000,34.656071018154;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1DB52E,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    13CF87,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.014244924861,0.000000000000,34.656071018154,  !- X,Y,Z ==> Vertex 1 {m}
    -0.014244924861,0.000000000000,31.912071018154,  !- X,Y,Z ==> Vertex 2 {m}
    73.092955075139,0.000000000000,31.912071018154,  !- X,Y,Z ==> Vertex 3 {m}
    73.092955075139,0.000000000000,34.656071018154;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    9E9E82,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

  BuildingSurface:Detailed,
    C12896, !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    9E9E82,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum_Ceiling, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.014244924861,48.738100000000,35.875271018154,  !- X,Y,Z ==> Vertex 1 {m}
    -0.014244924861,0.000000000000,35.875271018154,  !- X,Y,Z ==> Vertex 2 {m}
    73.092955075139,0.000000000000,35.875271018154,  !- X,Y,Z ==> Vertex 3 {m}
    73.092955075139,48.738100000000,35.875271018154;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    76BA73, !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    9E9E82,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.519755075139,4.573200000000,34.656071018154,  !- X,Y,Z ==> Vertex 1 {m}
    73.092955075139,0.000000000000,34.656071018154,  !- X,Y,Z ==> Vertex 2 {m}
    -0.014244924861,0.000000000000,34.656071018154,  !- X,Y,Z ==> Vertex 3 {m}
    4.558955075139,4.573200000000,34.656071018154;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EC275F, !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    9E9E82,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.092955075139,48.738100000000,34.656071018154,  !- X,Y,Z ==> Vertex 1 {m}
    73.092955075139,0.000000000000,34.656071018154,  !- X,Y,Z ==> Vertex 2 {m}
    68.519755075139,4.573200000000,34.656071018154,  !- X,Y,Z ==> Vertex 3 {m}
    68.519755075139,44.165000000000,34.656071018154;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    8EB2C6, !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    9E9E82,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.092955075139,48.738100000000,34.656071018154,  !- X,Y,Z ==> Vertex 1 {m}
    68.519755075139,44.165000000000,34.656071018154,  !- X,Y,Z ==> Vertex 2 {m}
    4.558955075139,44.165000000000,34.656071018154,  !- X,Y,Z ==> Vertex 3 {m}
    -0.014244924861,48.738100000000,34.656071018154;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    8C248A, !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    9E9E82,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.558955075139,44.165000000000,34.656071018154,  !- X,Y,Z ==> Vertex 1 {m}
    4.558955075139,4.573200000000,34.656071018154,  !- X,Y,Z ==> Vertex 2 {m}
    -0.014244924861,0.000000000000,34.656071018154,  !- X,Y,Z ==> Vertex 3 {m}
    -0.014244924861,48.738100000000,34.656071018154;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    6B76B1, !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    9E9E82,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Ceiling,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.519755075139,44.165000000000,34.656071018154,  !- X,Y,Z ==> Vertex 1 {m}
    68.519755075139,4.573200000000,34.656071018154,  !- X,Y,Z ==> Vertex 2 {m}
    4.558955075139,4.573200000000,34.656071018154,  !- X,Y,Z ==> Vertex 3 {m}
    4.558955075139,44.165000000000,34.656071018154;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    805DFC,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    9E9E82,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.092955075139,0.000000000000,35.875271018154,  !- X,Y,Z ==> Vertex 1 {m}
    73.092955075139,0.000000000000,34.656071018154,  !- X,Y,Z ==> Vertex 2 {m}
    73.092955075139,48.738100000000,34.656071018154,  !- X,Y,Z ==> Vertex 3 {m}
    73.092955075139,48.738100000000,35.875271018154;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    539087,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    9E9E82,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.092955075139,48.738100000000,35.875271018154,  !- X,Y,Z ==> Vertex 1 {m}
    73.092955075139,48.738100000000,34.656071018154,  !- X,Y,Z ==> Vertex 2 {m}
    -0.014244924861,48.738100000000,34.656071018154,  !- X,Y,Z ==> Vertex 3 {m}
    -0.014244924861,48.738100000000,35.875271018154;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1BA261,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    9E9E82,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.014244924861,0.000000000000,35.875271018154,  !- X,Y,Z ==> Vertex 1 {m}
    -0.014244924861,0.000000000000,34.656071018154,  !- X,Y,Z ==> Vertex 2 {m}
    73.092955075139,0.000000000000,34.656071018154,  !- X,Y,Z ==> Vertex 3 {m}
    73.092955075139,0.000000000000,35.875271018154;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    647527,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    9E9E82,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.014244924861,48.738100000000,35.875271018154,  !- X,Y,Z ==> Vertex 1 {m}
    -0.014244924861,48.738100000000,34.656071018154,  !- X,Y,Z ==> Vertex 2 {m}
    -0.014244924861,0.000000000000,34.656071018154,  !- X,Y,Z ==> Vertex 3 {m}
    -0.014244924861,0.000000000000,35.875271018154;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    3D8D72,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    9CB64B,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    3D8D72,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum_Floor_3, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.014244924861,48.738100000000,34.656071018154,  !- X,Y,Z ==> Vertex 1 {m}
    4.558955075139,44.165000000000,34.656071018154,  !- X,Y,Z ==> Vertex 2 {m}
    68.519755075139,44.165000000000,34.656071018154,  !- X,Y,Z ==> Vertex 3 {m}
    73.092955075139,48.738100000000,34.656071018154;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3839A8,!- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    3D8D72,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.092955075139,48.738100000000,31.912071018154,  !- X,Y,Z ==> Vertex 1 {m}
    68.519755075139,44.165000000000,31.912071018154,  !- X,Y,Z ==> Vertex 2 {m}
    4.558955075139,44.165000000000,31.912071018154,  !- X,Y,Z ==> Vertex 3 {m}
    -0.014244924861,48.738100000000,31.912071018154;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    665C88,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    3D8D72,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.519755075139,44.165000000000,34.656071018154,  !- X,Y,Z ==> Vertex 1 {m}
    68.519755075139,44.165000000000,31.912071018154,  !- X,Y,Z ==> Vertex 2 {m}
    73.092955075139,48.738100000000,31.912071018154,  !- X,Y,Z ==> Vertex 3 {m}
    73.092955075139,48.738100000000,34.656071018154;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    BF8A52,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    E5D715,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    73.092755075139,48.738100000000,34.412071018154,  !- X,Y,Z ==> Vertex 1 {m}
    73.092755075139,48.738100000000,32.826671018154,  !- X,Y,Z ==> Vertex 2 {m}
    -0.014244924861,48.738100000000,32.826671018154,  !- X,Y,Z ==> Vertex 3 {m}
    -0.014244924861,48.738100000000,34.412071018154;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    78047C,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    3D8D72,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_North,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.558955075139,44.165000000000,34.656071018154,  !- X,Y,Z ==> Vertex 1 {m}
    4.558955075139,44.165000000000,31.912071018154,  !- X,Y,Z ==> Vertex 2 {m}
    68.519755075139,44.165000000000,31.912071018154,  !- X,Y,Z ==> Vertex 3 {m}
    68.519755075139,44.165000000000,34.656071018154;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    883293,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    3D8D72,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.014244924861,48.738100000000,34.656071018154,  !- X,Y,Z ==> Vertex 1 {m}
    -0.014244924861,48.738100000000,31.912071018154,  !- X,Y,Z ==> Vertex 2 {m}
    4.558955075139,44.165000000000,31.912071018154,  !- X,Y,Z ==> Vertex 3 {m}
    4.558955075139,44.165000000000,34.656071018154;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E5D715,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    3D8D72,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.092955075139,48.738100000000,34.656071018154,  !- X,Y,Z ==> Vertex 1 {m}
    73.092955075139,48.738100000000,31.912071018154,  !- X,Y,Z ==> Vertex 2 {m}
    -0.014244924861,48.738100000000,31.912071018154,  !- X,Y,Z ==> Vertex 3 {m}
    -0.014244924861,48.738100000000,34.656071018154;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    4425EA,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    B3B408,   !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    4425EA,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum_Floor_5, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.558955075139,44.165000000000,34.656071018154,  !- X,Y,Z ==> Vertex 1 {m}
    4.558955075139,4.573200000000,34.656071018154,  !- X,Y,Z ==> Vertex 2 {m}
    68.519755075139,4.573200000000,34.656071018154,  !- X,Y,Z ==> Vertex 3 {m}
    68.519755075139,44.165000000000,34.656071018154;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    75C4E3,     !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    4425EA,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.519755075139,44.165000000000,31.912071018154,  !- X,Y,Z ==> Vertex 1 {m}
    68.519755075139,4.573200000000,31.912071018154,  !- X,Y,Z ==> Vertex 2 {m}
    4.558955075139,4.573200000000,31.912071018154,  !- X,Y,Z ==> Vertex 3 {m}
    4.558955075139,44.165000000000,31.912071018154;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    87430A, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    4425EA,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.519755075139,4.573200000000,34.656071018154,  !- X,Y,Z ==> Vertex 1 {m}
    68.519755075139,4.573200000000,31.912071018154,  !- X,Y,Z ==> Vertex 2 {m}
    68.519755075139,44.165000000000,31.912071018154,  !- X,Y,Z ==> Vertex 3 {m}
    68.519755075139,44.165000000000,34.656071018154;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    422B82,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    4425EA,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.519755075139,44.165000000000,34.656071018154,  !- X,Y,Z ==> Vertex 1 {m}
    68.519755075139,44.165000000000,31.912071018154,  !- X,Y,Z ==> Vertex 2 {m}
    4.558955075139,44.165000000000,31.912071018154,  !- X,Y,Z ==> Vertex 3 {m}
    4.558955075139,44.165000000000,34.656071018154;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EAFAB2,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    4425EA,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.558955075139,4.573200000000,34.656071018154,  !- X,Y,Z ==> Vertex 1 {m}
    4.558955075139,4.573200000000,31.912071018154,  !- X,Y,Z ==> Vertex 2 {m}
    68.519755075139,4.573200000000,31.912071018154,  !- X,Y,Z ==> Vertex 3 {m}
    68.519755075139,4.573200000000,34.656071018154;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    8F453F, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    4425EA,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.558955075139,44.165000000000,34.656071018154,  !- X,Y,Z ==> Vertex 1 {m}
    4.558955075139,44.165000000000,31.912071018154,  !- X,Y,Z ==> Vertex 2 {m}
    4.558955075139,4.573200000000,31.912071018154,  !- X,Y,Z ==> Vertex 3 {m}
    4.558955075139,4.573200000000,34.656071018154;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    B7E21A,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    814632,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    B7E21A,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum_Floor_4, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.021749481402,48.738100000000,30.684478547120,  !- X,Y,Z ==> Vertex 1 {m}
    -0.021749481402,0.000000000000,30.684478547120,  !- X,Y,Z ==> Vertex 2 {m}
    4.551450518598,4.573200000000,30.684478547120,  !- X,Y,Z ==> Vertex 3 {m}
    4.551450518598,44.165000000000,30.684478547120;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    B96AB2,!- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    B7E21A,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.551450518598,44.165000000000,27.940478547120,  !- X,Y,Z ==> Vertex 1 {m}
    4.551450518598,4.573200000000,27.940478547120,  !- X,Y,Z ==> Vertex 2 {m}
    -0.021749481402,0.000000000000,27.940478547120,  !- X,Y,Z ==> Vertex 3 {m}
    -0.021749481402,48.738100000000,27.940478547120;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    96B4D3,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    B7E21A,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_West, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.551450518598,4.573200000000,30.684478547120,  !- X,Y,Z ==> Vertex 1 {m}
    4.551450518598,4.573200000000,27.940478547120,  !- X,Y,Z ==> Vertex 2 {m}
    4.551450518598,44.165000000000,27.940478547120,  !- X,Y,Z ==> Vertex 3 {m}
    4.551450518598,44.165000000000,30.684478547120;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C15F23,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    B7E21A,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.551450518598,44.165000000000,30.684478547120,  !- X,Y,Z ==> Vertex 1 {m}
    4.551450518598,44.165000000000,27.940478547120,  !- X,Y,Z ==> Vertex 2 {m}
    -0.021749481402,48.738100000000,27.940478547120,  !- X,Y,Z ==> Vertex 3 {m}
    -0.021749481402,48.738100000000,30.684478547120;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7DE020,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    B7E21A,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.021749481402,0.000000000000,30.684478547120,  !- X,Y,Z ==> Vertex 1 {m}
    -0.021749481402,0.000000000000,27.940478547120,  !- X,Y,Z ==> Vertex 2 {m}
    4.551450518598,4.573200000000,27.940478547120,  !- X,Y,Z ==> Vertex 3 {m}
    4.551450518598,4.573200000000,30.684478547120;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    3494C7,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    E7360B,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -0.021749481402,48.738000000000,30.440478547120,  !- X,Y,Z ==> Vertex 1 {m}
    -0.021749481402,48.738000000000,28.855078547120,  !- X,Y,Z ==> Vertex 2 {m}
    -0.021749481402,0.000000000000,28.855078547120,  !- X,Y,Z ==> Vertex 3 {m}
    -0.021749481402,0.000000000000,30.440478547120;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E7360B,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    B7E21A,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.021749481402,48.738100000000,30.684478547120,  !- X,Y,Z ==> Vertex 1 {m}
    -0.021749481402,48.738100000000,27.940478547120,  !- X,Y,Z ==> Vertex 2 {m}
    -0.021749481402,0.000000000000,27.940478547120,  !- X,Y,Z ==> Vertex 3 {m}
    -0.021749481402,0.000000000000,30.684478547120;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    5CD470,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    9C2414,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    5CD470,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum_Floor_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.512250518598,44.165000000000,30.684478547120,  !- X,Y,Z ==> Vertex 1 {m}
    68.512250518598,4.573200000000,30.684478547120,  !- X,Y,Z ==> Vertex 2 {m}
    73.085450518598,0.000000000000,30.684478547120,  !- X,Y,Z ==> Vertex 3 {m}
    73.085450518598,48.738100000000,30.684478547120;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A07C51,!- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    5CD470,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.085450518598,48.738100000000,27.940478547120,  !- X,Y,Z ==> Vertex 1 {m}
    73.085450518598,0.000000000000,27.940478547120,  !- X,Y,Z ==> Vertex 2 {m}
    68.512250518598,4.573200000000,27.940478547120,  !- X,Y,Z ==> Vertex 3 {m}
    68.512250518598,44.165000000000,27.940478547120;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    8DF395,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    F213F9,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    73.085450518598,0.000000000000,30.440478547120,  !- X,Y,Z ==> Vertex 1 {m}
    73.085450518598,0.000000000000,28.855078547120,  !- X,Y,Z ==> Vertex 2 {m}
    73.085450518598,48.738000000000,28.855078547120,  !- X,Y,Z ==> Vertex 3 {m}
    73.085450518598,48.738000000000,30.440478547120;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1B0082,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    5CD470,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.085450518598,48.738100000000,30.684478547120,  !- X,Y,Z ==> Vertex 1 {m}
    73.085450518598,48.738100000000,27.940478547120,  !- X,Y,Z ==> Vertex 2 {m}
    68.512250518598,44.165000000000,27.940478547120,  !- X,Y,Z ==> Vertex 3 {m}
    68.512250518598,44.165000000000,30.684478547120;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FAC01F,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    5CD470,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.512250518598,4.573200000000,30.684478547120,  !- X,Y,Z ==> Vertex 1 {m}
    68.512250518598,4.573200000000,27.940478547120,  !- X,Y,Z ==> Vertex 2 {m}
    73.085450518598,0.000000000000,27.940478547120,  !- X,Y,Z ==> Vertex 3 {m}
    73.085450518598,0.000000000000,30.684478547120;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A235DD,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    5CD470,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.512250518598,44.165000000000,30.684478547120,  !- X,Y,Z ==> Vertex 1 {m}
    68.512250518598,44.165000000000,27.940478547120,  !- X,Y,Z ==> Vertex 2 {m}
    68.512250518598,4.573200000000,27.940478547120,  !- X,Y,Z ==> Vertex 3 {m}
    68.512250518598,4.573200000000,30.684478547120;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F213F9,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    5CD470,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.085450518598,0.000000000000,30.684478547120,  !- X,Y,Z ==> Vertex 1 {m}
    73.085450518598,0.000000000000,27.940478547120,  !- X,Y,Z ==> Vertex 2 {m}
    73.085450518598,48.738100000000,27.940478547120,  !- X,Y,Z ==> Vertex 3 {m}
    73.085450518598,48.738100000000,30.684478547120;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    E79986,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    90BF11,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    E79986,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum_Floor_1, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.551450518598,4.573200000000,30.684478547120,  !- X,Y,Z ==> Vertex 1 {m}
    -0.021749481402,0.000000000000,30.684478547120,  !- X,Y,Z ==> Vertex 2 {m}
    73.085450518598,0.000000000000,30.684478547120,  !- X,Y,Z ==> Vertex 3 {m}
    68.512250518598,4.573200000000,30.684478547120;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    B2765F,!- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    E79986,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.512250518598,4.573200000000,27.940478547120,  !- X,Y,Z ==> Vertex 1 {m}
    73.085450518598,0.000000000000,27.940478547120,  !- X,Y,Z ==> Vertex 2 {m}
    -0.021749481402,0.000000000000,27.940478547120,  !- X,Y,Z ==> Vertex 3 {m}
    4.551450518598,4.573200000000,27.940478547120;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    49D363,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    E79986,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.085450518598,0.000000000000,30.684478547120,  !- X,Y,Z ==> Vertex 1 {m}
    73.085450518598,0.000000000000,27.940478547120,  !- X,Y,Z ==> Vertex 2 {m}
    68.512250518598,4.573200000000,27.940478547120,  !- X,Y,Z ==> Vertex 3 {m}
    68.512250518598,4.573200000000,30.684478547120;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    69E3EC,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    E79986,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_South,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.512250518598,4.573200000000,30.684478547120,  !- X,Y,Z ==> Vertex 1 {m}
    68.512250518598,4.573200000000,27.940478547120,  !- X,Y,Z ==> Vertex 2 {m}
    4.551450518598,4.573200000000,27.940478547120,  !- X,Y,Z ==> Vertex 3 {m}
    4.551450518598,4.573200000000,30.684478547120;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    CF30FB,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    D71906,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -0.021749481402,0.000000000000,30.440478547120,  !- X,Y,Z ==> Vertex 1 {m}
    -0.021749481402,0.000000000000,28.855078547120,  !- X,Y,Z ==> Vertex 2 {m}
    73.085250518598,0.000000000000,28.855078547120,  !- X,Y,Z ==> Vertex 3 {m}
    73.085250518598,0.000000000000,30.440478547120;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CFA5CF,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    E79986,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.551450518598,4.573200000000,30.684478547120,  !- X,Y,Z ==> Vertex 1 {m}
    4.551450518598,4.573200000000,27.940478547120,  !- X,Y,Z ==> Vertex 2 {m}
    -0.021749481402,0.000000000000,27.940478547120,  !- X,Y,Z ==> Vertex 3 {m}
    -0.021749481402,0.000000000000,30.684478547120;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D71906,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    E79986,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.021749481402,0.000000000000,30.684478547120,  !- X,Y,Z ==> Vertex 1 {m}
    -0.021749481402,0.000000000000,27.940478547120,  !- X,Y,Z ==> Vertex 2 {m}
    73.085450518598,0.000000000000,27.940478547120,  !- X,Y,Z ==> Vertex 3 {m}
    73.085450518598,0.000000000000,30.684478547120;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    B58316,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    A04970,   !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    B58316,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum_Floor_5, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.551450518598,44.165000000000,30.684478547120,  !- X,Y,Z ==> Vertex 1 {m}
    4.551450518598,4.573200000000,30.684478547120,  !- X,Y,Z ==> Vertex 2 {m}
    68.512250518598,4.573200000000,30.684478547120,  !- X,Y,Z ==> Vertex 3 {m}
    68.512250518598,44.165000000000,30.684478547120;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    9F4126,     !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    B58316,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.512250518598,44.165000000000,27.940478547120,  !- X,Y,Z ==> Vertex 1 {m}
    68.512250518598,4.573200000000,27.940478547120,  !- X,Y,Z ==> Vertex 2 {m}
    4.551450518598,4.573200000000,27.940478547120,  !- X,Y,Z ==> Vertex 3 {m}
    4.551450518598,44.165000000000,27.940478547120;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    4785AF, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    B58316,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.512250518598,4.573200000000,30.684478547120,  !- X,Y,Z ==> Vertex 1 {m}
    68.512250518598,4.573200000000,27.940478547120,  !- X,Y,Z ==> Vertex 2 {m}
    68.512250518598,44.165000000000,27.940478547120,  !- X,Y,Z ==> Vertex 3 {m}
    68.512250518598,44.165000000000,30.684478547120;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D431C3,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    B58316,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.512250518598,44.165000000000,30.684478547120,  !- X,Y,Z ==> Vertex 1 {m}
    68.512250518598,44.165000000000,27.940478547120,  !- X,Y,Z ==> Vertex 2 {m}
    4.551450518598,44.165000000000,27.940478547120,  !- X,Y,Z ==> Vertex 3 {m}
    4.551450518598,44.165000000000,30.684478547120;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    5483A2,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    B58316,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.551450518598,4.573200000000,30.684478547120,  !- X,Y,Z ==> Vertex 1 {m}
    4.551450518598,4.573200000000,27.940478547120,  !- X,Y,Z ==> Vertex 2 {m}
    68.512250518598,4.573200000000,27.940478547120,  !- X,Y,Z ==> Vertex 3 {m}
    68.512250518598,4.573200000000,30.684478547120;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    5E1183, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    B58316,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.551450518598,44.165000000000,30.684478547120,  !- X,Y,Z ==> Vertex 1 {m}
    4.551450518598,44.165000000000,27.940478547120,  !- X,Y,Z ==> Vertex 2 {m}
    4.551450518598,4.573200000000,27.940478547120,  !- X,Y,Z ==> Vertex 3 {m}
    4.551450518598,4.573200000000,30.684478547120;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    6D2488,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

  BuildingSurface:Detailed,
    A8C55A, !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    6D2488,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum_Ceiling, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.021749481402,48.738100000000,31.903678547120,  !- X,Y,Z ==> Vertex 1 {m}
    -0.021749481402,0.000000000000,31.903678547120,  !- X,Y,Z ==> Vertex 2 {m}
    73.085450518598,0.000000000000,31.903678547120,  !- X,Y,Z ==> Vertex 3 {m}
    73.085450518598,48.738100000000,31.903678547120;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1D08C4, !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    6D2488,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.512250518598,4.573200000000,30.684478547120,  !- X,Y,Z ==> Vertex 1 {m}
    73.085450518598,0.000000000000,30.684478547120,  !- X,Y,Z ==> Vertex 2 {m}
    -0.021749481402,0.000000000000,30.684478547120,  !- X,Y,Z ==> Vertex 3 {m}
    4.551450518598,4.573200000000,30.684478547120;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2F97A, !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    6D2488,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.085450518598,48.738100000000,30.684478547120,  !- X,Y,Z ==> Vertex 1 {m}
    73.085450518598,0.000000000000,30.684478547120,  !- X,Y,Z ==> Vertex 2 {m}
    68.512250518598,4.573200000000,30.684478547120,  !- X,Y,Z ==> Vertex 3 {m}
    68.512250518598,44.165000000000,30.684478547120;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    B4B3CA, !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    6D2488,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.085450518598,48.738100000000,30.684478547120,  !- X,Y,Z ==> Vertex 1 {m}
    68.512250518598,44.165000000000,30.684478547120,  !- X,Y,Z ==> Vertex 2 {m}
    4.551450518598,44.165000000000,30.684478547120,  !- X,Y,Z ==> Vertex 3 {m}
    -0.021749481402,48.738100000000,30.684478547120;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    796555, !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    6D2488,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.551450518598,44.165000000000,30.684478547120,  !- X,Y,Z ==> Vertex 1 {m}
    4.551450518598,4.573200000000,30.684478547120,  !- X,Y,Z ==> Vertex 2 {m}
    -0.021749481402,0.000000000000,30.684478547120,  !- X,Y,Z ==> Vertex 3 {m}
    -0.021749481402,48.738100000000,30.684478547120;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    6758C3, !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    6D2488,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Ceiling,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.512250518598,44.165000000000,30.684478547120,  !- X,Y,Z ==> Vertex 1 {m}
    68.512250518598,4.573200000000,30.684478547120,  !- X,Y,Z ==> Vertex 2 {m}
    4.551450518598,4.573200000000,30.684478547120,  !- X,Y,Z ==> Vertex 3 {m}
    4.551450518598,44.165000000000,30.684478547120;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CDE2DE,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    6D2488,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.085450518598,0.000000000000,31.903678547120,  !- X,Y,Z ==> Vertex 1 {m}
    73.085450518598,0.000000000000,30.684478547120,  !- X,Y,Z ==> Vertex 2 {m}
    73.085450518598,48.738100000000,30.684478547120,  !- X,Y,Z ==> Vertex 3 {m}
    73.085450518598,48.738100000000,31.903678547120;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    789770,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    6D2488,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.085450518598,48.738100000000,31.903678547120,  !- X,Y,Z ==> Vertex 1 {m}
    73.085450518598,48.738100000000,30.684478547120,  !- X,Y,Z ==> Vertex 2 {m}
    -0.021749481402,48.738100000000,30.684478547120,  !- X,Y,Z ==> Vertex 3 {m}
    -0.021749481402,48.738100000000,31.903678547120;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    323906,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    6D2488,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.021749481402,0.000000000000,31.903678547120,  !- X,Y,Z ==> Vertex 1 {m}
    -0.021749481402,0.000000000000,30.684478547120,  !- X,Y,Z ==> Vertex 2 {m}
    73.085450518598,0.000000000000,30.684478547120,  !- X,Y,Z ==> Vertex 3 {m}
    73.085450518598,0.000000000000,31.903678547120;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D14E7D,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    6D2488,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.021749481402,48.738100000000,31.903678547120,  !- X,Y,Z ==> Vertex 1 {m}
    -0.021749481402,48.738100000000,30.684478547120,  !- X,Y,Z ==> Vertex 2 {m}
    -0.021749481402,0.000000000000,30.684478547120,  !- X,Y,Z ==> Vertex 3 {m}
    -0.021749481402,0.000000000000,31.903678547120;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    A1329F,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    983442,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    A1329F,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum_Floor_3, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.021749481402,48.738100000000,30.684478547120,  !- X,Y,Z ==> Vertex 1 {m}
    4.551450518598,44.165000000000,30.684478547120,  !- X,Y,Z ==> Vertex 2 {m}
    68.512250518598,44.165000000000,30.684478547120,  !- X,Y,Z ==> Vertex 3 {m}
    73.085450518598,48.738100000000,30.684478547120;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E37581,!- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    A1329F,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.085450518598,48.738100000000,27.940478547120,  !- X,Y,Z ==> Vertex 1 {m}
    68.512250518598,44.165000000000,27.940478547120,  !- X,Y,Z ==> Vertex 2 {m}
    4.551450518598,44.165000000000,27.940478547120,  !- X,Y,Z ==> Vertex 3 {m}
    -0.021749481402,48.738100000000,27.940478547120;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D07ED3,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    A1329F,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.512250518598,44.165000000000,30.684478547120,  !- X,Y,Z ==> Vertex 1 {m}
    68.512250518598,44.165000000000,27.940478547120,  !- X,Y,Z ==> Vertex 2 {m}
    73.085450518598,48.738100000000,27.940478547120,  !- X,Y,Z ==> Vertex 3 {m}
    73.085450518598,48.738100000000,30.684478547120;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    679E37,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    F76F3B,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    73.085250518598,48.738100000000,30.440478547120,  !- X,Y,Z ==> Vertex 1 {m}
    73.085250518598,48.738100000000,28.855078547120,  !- X,Y,Z ==> Vertex 2 {m}
    -0.021749481402,48.738100000000,28.855078547120,  !- X,Y,Z ==> Vertex 3 {m}
    -0.021749481402,48.738100000000,30.440478547120;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    66CCD0,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    A1329F,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_North,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.551450518598,44.165000000000,30.684478547120,  !- X,Y,Z ==> Vertex 1 {m}
    4.551450518598,44.165000000000,27.940478547120,  !- X,Y,Z ==> Vertex 2 {m}
    68.512250518598,44.165000000000,27.940478547120,  !- X,Y,Z ==> Vertex 3 {m}
    68.512250518598,44.165000000000,30.684478547120;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    8A4683,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    A1329F,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.021749481402,48.738100000000,30.684478547120,  !- X,Y,Z ==> Vertex 1 {m}
    -0.021749481402,48.738100000000,27.940478547120,  !- X,Y,Z ==> Vertex 2 {m}
    4.551450518598,44.165000000000,27.940478547120,  !- X,Y,Z ==> Vertex 3 {m}
    4.551450518598,44.165000000000,30.684478547120;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F76F3B,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    A1329F,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.085450518598,48.738100000000,30.684478547120,  !- X,Y,Z ==> Vertex 1 {m}
    73.085450518598,48.738100000000,27.940478547120,  !- X,Y,Z ==> Vertex 2 {m}
    -0.021749481402,48.738100000000,27.940478547120,  !- X,Y,Z ==> Vertex 3 {m}
    -0.021749481402,48.738100000000,30.684478547120;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    F90BA7,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    64D9DC,   !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    F90BA7,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum_Floor_5, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.573200000000,44.165000000000,26.523200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.573200000000,4.573200000000,26.523200000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,4.573200000000,26.523200000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,44.165000000000,26.523200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    558AD2,     !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    F90BA7,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,44.165000000000,23.779200000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,4.573200000000,23.779200000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,4.573200000000,23.779200000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,44.165000000000,23.779200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ACC59E, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    F90BA7,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,4.573200000000,26.523200000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,4.573200000000,23.779200000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,44.165000000000,23.779200000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,44.165000000000,26.523200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    969AC1,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    F90BA7,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,44.165000000000,26.523200000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,44.165000000000,23.779200000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,44.165000000000,23.779200000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,44.165000000000,26.523200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    419D50,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    F90BA7,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.573200000000,4.573200000000,26.523200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.573200000000,4.573200000000,23.779200000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,4.573200000000,23.779200000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,4.573200000000,26.523200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2F42CF, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    F90BA7,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.573200000000,44.165000000000,26.523200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.573200000000,44.165000000000,23.779200000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,4.573200000000,23.779200000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,4.573200000000,26.523200000000;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    40DE4A,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    4E1BB8,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    40DE4A,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum_Floor_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,44.165000000000,26.523200000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,4.573200000000,26.523200000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,0.000000000000,26.523200000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,48.738100000000,26.523200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1B962B,!- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    40DE4A,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,48.738100000000,23.779200000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,0.000000000000,23.779200000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,4.573200000000,23.779200000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,44.165000000000,23.779200000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    D52058,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    975707,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    73.107200000000,0.000000000000,26.279200000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,0.000000000000,24.693800000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,48.738000000000,24.693800000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,48.738000000000,26.279200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E4BC36,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    40DE4A,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,48.738100000000,26.523200000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,48.738100000000,23.779200000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,44.165000000000,23.779200000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,44.165000000000,26.523200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EFE59E,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    40DE4A,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,4.573200000000,26.523200000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,4.573200000000,23.779200000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,0.000000000000,23.779200000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,0.000000000000,26.523200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A2B9CD,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    40DE4A,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,44.165000000000,26.523200000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,44.165000000000,23.779200000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,4.573200000000,23.779200000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,4.573200000000,26.523200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    975707,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    40DE4A,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,0.000000000000,26.523200000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,0.000000000000,23.779200000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,48.738100000000,23.779200000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,48.738100000000,26.523200000000;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    E17B3A,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

  BuildingSurface:Detailed,
    CB72B8, !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    E17B3A,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum_Ceiling, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,48.738100000000,27.742400000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,27.742400000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,0.000000000000,27.742400000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,48.738100000000,27.742400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    72DF71, !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    E17B3A,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,4.573200000000,26.523200000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,0.000000000000,26.523200000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,26.523200000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,4.573200000000,26.523200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EC7C9C, !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    E17B3A,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,48.738100000000,26.523200000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,0.000000000000,26.523200000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,4.573200000000,26.523200000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,44.165000000000,26.523200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    9BE6C3, !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    E17B3A,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,48.738100000000,26.523200000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,44.165000000000,26.523200000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,44.165000000000,26.523200000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,48.738100000000,26.523200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    51E989, !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    E17B3A,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.573200000000,44.165000000000,26.523200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.573200000000,4.573200000000,26.523200000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,26.523200000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,48.738100000000,26.523200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1F5581, !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    E17B3A,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Ceiling,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,44.165000000000,26.523200000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,4.573200000000,26.523200000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,4.573200000000,26.523200000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,44.165000000000,26.523200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A79567,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    E17B3A,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,0.000000000000,27.742400000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,0.000000000000,26.523200000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,48.738100000000,26.523200000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,48.738100000000,27.742400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2BB057,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    E17B3A,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,48.738100000000,27.742400000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,48.738100000000,26.523200000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,48.738100000000,26.523200000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,48.738100000000,27.742400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    879E3D,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    E17B3A,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,27.742400000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,26.523200000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,0.000000000000,26.523200000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,0.000000000000,27.742400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    8B7B61,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    E17B3A,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,48.738100000000,27.742400000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,48.738100000000,26.523200000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,26.523200000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,27.742400000000;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    887D0C,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    E4D350,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    887D0C,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum_Floor_3, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,48.738100000000,26.523200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.573200000000,44.165000000000,26.523200000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,44.165000000000,26.523200000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,48.738100000000,26.523200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F72251,!- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    887D0C,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,48.738100000000,23.779200000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,44.165000000000,23.779200000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,44.165000000000,23.779200000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,48.738100000000,23.779200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    8D8A28,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    887D0C,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,44.165000000000,26.523200000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,44.165000000000,23.779200000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,48.738100000000,23.779200000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,48.738100000000,26.523200000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    59E3B6,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    D4F560,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    73.107000000000,48.738100000000,26.279200000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107000000000,48.738100000000,24.693800000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,48.738100000000,24.693800000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,48.738100000000,26.279200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ED5361,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    887D0C,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_North,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.573200000000,44.165000000000,26.523200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.573200000000,44.165000000000,23.779200000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,44.165000000000,23.779200000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,44.165000000000,26.523200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CE121E,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    887D0C,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,48.738100000000,26.523200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,48.738100000000,23.779200000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,44.165000000000,23.779200000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,44.165000000000,26.523200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D4F560,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    887D0C,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,48.738100000000,26.523200000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,48.738100000000,23.779200000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,48.738100000000,23.779200000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,48.738100000000,26.523200000000;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    C0F567,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    B76BF6,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    C0F567,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum_Floor_4, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,48.738100000000,26.523200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,26.523200000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,4.573200000000,26.523200000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,44.165000000000,26.523200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BA10D8,!- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    C0F567,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.573200000000,44.165000000000,23.779200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.573200000000,4.573200000000,23.779200000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,23.779200000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,48.738100000000,23.779200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E0CCD1,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    C0F567,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_West, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.573200000000,4.573200000000,26.523200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.573200000000,4.573200000000,23.779200000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,44.165000000000,23.779200000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,44.165000000000,26.523200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    62EC86,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    C0F567,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.573200000000,44.165000000000,26.523200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.573200000000,44.165000000000,23.779200000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,48.738100000000,23.779200000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,48.738100000000,26.523200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    808E8D,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    C0F567,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,26.523200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,23.779200000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,4.573200000000,23.779200000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,4.573200000000,26.523200000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    DD78D9,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    BF4658,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,48.738000000000,26.279200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,48.738000000000,24.693800000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,24.693800000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,26.279200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BF4658,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    C0F567,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,48.738100000000,26.523200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,48.738100000000,23.779200000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,23.779200000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,26.523200000000;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    12269C,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    715B14,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    12269C,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum_Floor_1, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.573200000000,4.573200000000,26.523200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,26.523200000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,0.000000000000,26.523200000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,4.573200000000,26.523200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    5EE88C,!- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    12269C,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,4.573200000000,23.779200000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,0.000000000000,23.779200000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,23.779200000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,4.573200000000,23.779200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    60B601,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    12269C,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,0.000000000000,26.523200000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,0.000000000000,23.779200000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,4.573200000000,23.779200000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,4.573200000000,26.523200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    AFF695,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    12269C,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_South,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,4.573200000000,26.523200000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,4.573200000000,23.779200000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,4.573200000000,23.779200000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,4.573200000000,26.523200000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    4453BF,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    264D5A,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,26.279200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,24.693800000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107000000000,0.000000000000,24.693800000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107000000000,0.000000000000,26.279200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    97CB41,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    12269C,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.573200000000,4.573200000000,26.523200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.573200000000,4.573200000000,23.779200000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,23.779200000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,26.523200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    264D5A,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    12269C,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,26.523200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,23.779200000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,0.000000000000,23.779200000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,0.000000000000,26.523200000000;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    BE885F,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    F1D239,   !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    BE885F,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum_Floor_5, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.534971375635,44.165000000000,18.600500325193,  !- X,Y,Z ==> Vertex 1 {m}
    4.534971375635,4.573200000000,18.600500325193,  !- X,Y,Z ==> Vertex 2 {m}
    68.495771375635,4.573200000000,18.600500325193,  !- X,Y,Z ==> Vertex 3 {m}
    68.495771375635,44.165000000000,18.600500325193;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    328ED5,     !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    BE885F,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.495771375635,44.165000000000,15.856500325193,  !- X,Y,Z ==> Vertex 1 {m}
    68.495771375635,4.573200000000,15.856500325193,  !- X,Y,Z ==> Vertex 2 {m}
    4.534971375635,4.573200000000,15.856500325193,  !- X,Y,Z ==> Vertex 3 {m}
    4.534971375635,44.165000000000,15.856500325193;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    973BBC, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    BE885F,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.495771375635,4.573200000000,18.600500325193,  !- X,Y,Z ==> Vertex 1 {m}
    68.495771375635,4.573200000000,15.856500325193,  !- X,Y,Z ==> Vertex 2 {m}
    68.495771375635,44.165000000000,15.856500325193,  !- X,Y,Z ==> Vertex 3 {m}
    68.495771375635,44.165000000000,18.600500325193;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A9D4BB,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    BE885F,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.495771375635,44.165000000000,18.600500325193,  !- X,Y,Z ==> Vertex 1 {m}
    68.495771375635,44.165000000000,15.856500325193,  !- X,Y,Z ==> Vertex 2 {m}
    4.534971375635,44.165000000000,15.856500325193,  !- X,Y,Z ==> Vertex 3 {m}
    4.534971375635,44.165000000000,18.600500325193;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EC88A9,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    BE885F,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.534971375635,4.573200000000,18.600500325193,  !- X,Y,Z ==> Vertex 1 {m}
    4.534971375635,4.573200000000,15.856500325193,  !- X,Y,Z ==> Vertex 2 {m}
    68.495771375635,4.573200000000,15.856500325193,  !- X,Y,Z ==> Vertex 3 {m}
    68.495771375635,4.573200000000,18.600500325193;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    287142, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    BE885F,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.534971375635,44.165000000000,18.600500325193,  !- X,Y,Z ==> Vertex 1 {m}
    4.534971375635,44.165000000000,15.856500325193,  !- X,Y,Z ==> Vertex 2 {m}
    4.534971375635,4.573200000000,15.856500325193,  !- X,Y,Z ==> Vertex 3 {m}
    4.534971375635,4.573200000000,18.600500325193;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    CFCA36,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    B015EB,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    CFCA36,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum_Floor_1, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.534971375635,4.573200000000,18.600500325193,  !- X,Y,Z ==> Vertex 1 {m}
    -0.038228624365,0.000000000000,18.600500325193,  !- X,Y,Z ==> Vertex 2 {m}
    73.068971375635,0.000000000000,18.600500325193,  !- X,Y,Z ==> Vertex 3 {m}
    68.495771375635,4.573200000000,18.600500325193;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    984F1F,!- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    CFCA36,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.495771375635,4.573200000000,15.856500325193,  !- X,Y,Z ==> Vertex 1 {m}
    73.068971375635,0.000000000000,15.856500325193,  !- X,Y,Z ==> Vertex 2 {m}
    -0.038228624365,0.000000000000,15.856500325193,  !- X,Y,Z ==> Vertex 3 {m}
    4.534971375635,4.573200000000,15.856500325193;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9253C,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CFCA36,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.068971375635,0.000000000000,18.600500325193,  !- X,Y,Z ==> Vertex 1 {m}
    73.068971375635,0.000000000000,15.856500325193,  !- X,Y,Z ==> Vertex 2 {m}
    68.495771375635,4.573200000000,15.856500325193,  !- X,Y,Z ==> Vertex 3 {m}
    68.495771375635,4.573200000000,18.600500325193;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    12AF3D,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CFCA36,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_South,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.495771375635,4.573200000000,18.600500325193,  !- X,Y,Z ==> Vertex 1 {m}
    68.495771375635,4.573200000000,15.856500325193,  !- X,Y,Z ==> Vertex 2 {m}
    4.534971375635,4.573200000000,15.856500325193,  !- X,Y,Z ==> Vertex 3 {m}
    4.534971375635,4.573200000000,18.600500325193;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    B1868A,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    F2B1C3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -0.038228624365,0.000000000000,18.356500325193,  !- X,Y,Z ==> Vertex 1 {m}
    -0.038228624365,0.000000000000,16.771100325193,  !- X,Y,Z ==> Vertex 2 {m}
    73.068771375635,0.000000000000,16.771100325193,  !- X,Y,Z ==> Vertex 3 {m}
    73.068771375635,0.000000000000,18.356500325193;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7C1F2B,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CFCA36,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.534971375635,4.573200000000,18.600500325193,  !- X,Y,Z ==> Vertex 1 {m}
    4.534971375635,4.573200000000,15.856500325193,  !- X,Y,Z ==> Vertex 2 {m}
    -0.038228624365,0.000000000000,15.856500325193,  !- X,Y,Z ==> Vertex 3 {m}
    -0.038228624365,0.000000000000,18.600500325193;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2B1C3,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    CFCA36,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.038228624365,0.000000000000,18.600500325193,  !- X,Y,Z ==> Vertex 1 {m}
    -0.038228624365,0.000000000000,15.856500325193,  !- X,Y,Z ==> Vertex 2 {m}
    73.068971375635,0.000000000000,15.856500325193,  !- X,Y,Z ==> Vertex 3 {m}
    73.068971375635,0.000000000000,18.600500325193;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    42C461,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    53BD9B,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    42C461,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum_Floor_3, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.038228624365,48.738100000000,18.600500325193,  !- X,Y,Z ==> Vertex 1 {m}
    4.534971375635,44.165000000000,18.600500325193,  !- X,Y,Z ==> Vertex 2 {m}
    68.495771375635,44.165000000000,18.600500325193,  !- X,Y,Z ==> Vertex 3 {m}
    73.068971375635,48.738100000000,18.600500325193;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    814527,!- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    42C461,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.068971375635,48.738100000000,15.856500325193,  !- X,Y,Z ==> Vertex 1 {m}
    68.495771375635,44.165000000000,15.856500325193,  !- X,Y,Z ==> Vertex 2 {m}
    4.534971375635,44.165000000000,15.856500325193,  !- X,Y,Z ==> Vertex 3 {m}
    -0.038228624365,48.738100000000,15.856500325193;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    27976E,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    42C461,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.495771375635,44.165000000000,18.600500325193,  !- X,Y,Z ==> Vertex 1 {m}
    68.495771375635,44.165000000000,15.856500325193,  !- X,Y,Z ==> Vertex 2 {m}
    73.068971375635,48.738100000000,15.856500325193,  !- X,Y,Z ==> Vertex 3 {m}
    73.068971375635,48.738100000000,18.600500325193;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    E65B12,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    C27597,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    73.068771375635,48.738100000000,18.356500325193,  !- X,Y,Z ==> Vertex 1 {m}
    73.068771375635,48.738100000000,16.771100325193,  !- X,Y,Z ==> Vertex 2 {m}
    -0.038228624365,48.738100000000,16.771100325193,  !- X,Y,Z ==> Vertex 3 {m}
    -0.038228624365,48.738100000000,18.356500325193;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    318733,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    42C461,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_North,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.534971375635,44.165000000000,18.600500325193,  !- X,Y,Z ==> Vertex 1 {m}
    4.534971375635,44.165000000000,15.856500325193,  !- X,Y,Z ==> Vertex 2 {m}
    68.495771375635,44.165000000000,15.856500325193,  !- X,Y,Z ==> Vertex 3 {m}
    68.495771375635,44.165000000000,18.600500325193;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7DE820,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    42C461,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.038228624365,48.738100000000,18.600500325193,  !- X,Y,Z ==> Vertex 1 {m}
    -0.038228624365,48.738100000000,15.856500325193,  !- X,Y,Z ==> Vertex 2 {m}
    4.534971375635,44.165000000000,15.856500325193,  !- X,Y,Z ==> Vertex 3 {m}
    4.534971375635,44.165000000000,18.600500325193;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C27597,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    42C461,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.068971375635,48.738100000000,18.600500325193,  !- X,Y,Z ==> Vertex 1 {m}
    73.068971375635,48.738100000000,15.856500325193,  !- X,Y,Z ==> Vertex 2 {m}
    -0.038228624365,48.738100000000,15.856500325193,  !- X,Y,Z ==> Vertex 3 {m}
    -0.038228624365,48.738100000000,18.600500325193;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    C31288,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    AE7B3D,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    C31288,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum_Floor_4, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.038228624365,48.738100000000,18.600500325193,  !- X,Y,Z ==> Vertex 1 {m}
    -0.038228624365,0.000000000000,18.600500325193,  !- X,Y,Z ==> Vertex 2 {m}
    4.534971375635,4.573200000000,18.600500325193,  !- X,Y,Z ==> Vertex 3 {m}
    4.534971375635,44.165000000000,18.600500325193;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    47B591,!- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    C31288,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.534971375635,44.165000000000,15.856500325193,  !- X,Y,Z ==> Vertex 1 {m}
    4.534971375635,4.573200000000,15.856500325193,  !- X,Y,Z ==> Vertex 2 {m}
    -0.038228624365,0.000000000000,15.856500325193,  !- X,Y,Z ==> Vertex 3 {m}
    -0.038228624365,48.738100000000,15.856500325193;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D29795,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    C31288,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_West, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.534971375635,4.573200000000,18.600500325193,  !- X,Y,Z ==> Vertex 1 {m}
    4.534971375635,4.573200000000,15.856500325193,  !- X,Y,Z ==> Vertex 2 {m}
    4.534971375635,44.165000000000,15.856500325193,  !- X,Y,Z ==> Vertex 3 {m}
    4.534971375635,44.165000000000,18.600500325193;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    67B06D,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    C31288,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.534971375635,44.165000000000,18.600500325193,  !- X,Y,Z ==> Vertex 1 {m}
    4.534971375635,44.165000000000,15.856500325193,  !- X,Y,Z ==> Vertex 2 {m}
    -0.038228624365,48.738100000000,15.856500325193,  !- X,Y,Z ==> Vertex 3 {m}
    -0.038228624365,48.738100000000,18.600500325193;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C50E68,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    C31288,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.038228624365,0.000000000000,18.600500325193,  !- X,Y,Z ==> Vertex 1 {m}
    -0.038228624365,0.000000000000,15.856500325193,  !- X,Y,Z ==> Vertex 2 {m}
    4.534971375635,4.573200000000,15.856500325193,  !- X,Y,Z ==> Vertex 3 {m}
    4.534971375635,4.573200000000,18.600500325193;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    E07736,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    F1EFC2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -0.038228624365,48.738000000000,18.356500325193,  !- X,Y,Z ==> Vertex 1 {m}
    -0.038228624365,48.738000000000,16.771100325193,  !- X,Y,Z ==> Vertex 2 {m}
    -0.038228624365,0.000000000000,16.771100325193,  !- X,Y,Z ==> Vertex 3 {m}
    -0.038228624365,0.000000000000,18.356500325193;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F1EFC2,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    C31288,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.038228624365,48.738100000000,18.600500325193,  !- X,Y,Z ==> Vertex 1 {m}
    -0.038228624365,48.738100000000,15.856500325193,  !- X,Y,Z ==> Vertex 2 {m}
    -0.038228624365,0.000000000000,15.856500325193,  !- X,Y,Z ==> Vertex 3 {m}
    -0.038228624365,0.000000000000,18.600500325193;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    D84DBB,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

  BuildingSurface:Detailed,
    A3B7D4, !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    D84DBB,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum_Ceiling, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.038228624365,48.738100000000,19.819700325193,  !- X,Y,Z ==> Vertex 1 {m}
    -0.038228624365,0.000000000000,19.819700325193,  !- X,Y,Z ==> Vertex 2 {m}
    73.068971375635,0.000000000000,19.819700325193,  !- X,Y,Z ==> Vertex 3 {m}
    73.068971375635,48.738100000000,19.819700325193;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D374BE, !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    D84DBB,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.495771375635,4.573200000000,18.600500325193,  !- X,Y,Z ==> Vertex 1 {m}
    73.068971375635,0.000000000000,18.600500325193,  !- X,Y,Z ==> Vertex 2 {m}
    -0.038228624365,0.000000000000,18.600500325193,  !- X,Y,Z ==> Vertex 3 {m}
    4.534971375635,4.573200000000,18.600500325193;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3DF6AF, !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    D84DBB,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.068971375635,48.738100000000,18.600500325193,  !- X,Y,Z ==> Vertex 1 {m}
    73.068971375635,0.000000000000,18.600500325193,  !- X,Y,Z ==> Vertex 2 {m}
    68.495771375635,4.573200000000,18.600500325193,  !- X,Y,Z ==> Vertex 3 {m}
    68.495771375635,44.165000000000,18.600500325193;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F328D0, !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    D84DBB,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.068971375635,48.738100000000,18.600500325193,  !- X,Y,Z ==> Vertex 1 {m}
    68.495771375635,44.165000000000,18.600500325193,  !- X,Y,Z ==> Vertex 2 {m}
    4.534971375635,44.165000000000,18.600500325193,  !- X,Y,Z ==> Vertex 3 {m}
    -0.038228624365,48.738100000000,18.600500325193;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BCDCBA, !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    D84DBB,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.534971375635,44.165000000000,18.600500325193,  !- X,Y,Z ==> Vertex 1 {m}
    4.534971375635,4.573200000000,18.600500325193,  !- X,Y,Z ==> Vertex 2 {m}
    -0.038228624365,0.000000000000,18.600500325193,  !- X,Y,Z ==> Vertex 3 {m}
    -0.038228624365,48.738100000000,18.600500325193;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BBB1B4, !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    D84DBB,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Ceiling,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.495771375635,44.165000000000,18.600500325193,  !- X,Y,Z ==> Vertex 1 {m}
    68.495771375635,4.573200000000,18.600500325193,  !- X,Y,Z ==> Vertex 2 {m}
    4.534971375635,4.573200000000,18.600500325193,  !- X,Y,Z ==> Vertex 3 {m}
    4.534971375635,44.165000000000,18.600500325193;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FF4098,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    D84DBB,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.068971375635,0.000000000000,19.819700325193,  !- X,Y,Z ==> Vertex 1 {m}
    73.068971375635,0.000000000000,18.600500325193,  !- X,Y,Z ==> Vertex 2 {m}
    73.068971375635,48.738100000000,18.600500325193,  !- X,Y,Z ==> Vertex 3 {m}
    73.068971375635,48.738100000000,19.819700325193;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    79012F,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    D84DBB,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.068971375635,48.738100000000,19.819700325193,  !- X,Y,Z ==> Vertex 1 {m}
    73.068971375635,48.738100000000,18.600500325193,  !- X,Y,Z ==> Vertex 2 {m}
    -0.038228624365,48.738100000000,18.600500325193,  !- X,Y,Z ==> Vertex 3 {m}
    -0.038228624365,48.738100000000,19.819700325193;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    35DE37,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    D84DBB,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.038228624365,0.000000000000,19.819700325193,  !- X,Y,Z ==> Vertex 1 {m}
    -0.038228624365,0.000000000000,18.600500325193,  !- X,Y,Z ==> Vertex 2 {m}
    73.068971375635,0.000000000000,18.600500325193,  !- X,Y,Z ==> Vertex 3 {m}
    73.068971375635,0.000000000000,19.819700325193;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    5538D9,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    D84DBB,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.038228624365,48.738100000000,19.819700325193,  !- X,Y,Z ==> Vertex 1 {m}
    -0.038228624365,48.738100000000,18.600500325193,  !- X,Y,Z ==> Vertex 2 {m}
    -0.038228624365,0.000000000000,18.600500325193,  !- X,Y,Z ==> Vertex 3 {m}
    -0.038228624365,0.000000000000,19.819700325193;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    E20324,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    F5B493,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    E20324,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum_Floor_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.495771375635,44.165000000000,18.600500325193,  !- X,Y,Z ==> Vertex 1 {m}
    68.495771375635,4.573200000000,18.600500325193,  !- X,Y,Z ==> Vertex 2 {m}
    73.068971375635,0.000000000000,18.600500325193,  !- X,Y,Z ==> Vertex 3 {m}
    73.068971375635,48.738100000000,18.600500325193;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    5805C2,!- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    E20324,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.068971375635,48.738100000000,15.856500325193,  !- X,Y,Z ==> Vertex 1 {m}
    73.068971375635,0.000000000000,15.856500325193,  !- X,Y,Z ==> Vertex 2 {m}
    68.495771375635,4.573200000000,15.856500325193,  !- X,Y,Z ==> Vertex 3 {m}
    68.495771375635,44.165000000000,15.856500325193;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    CC2AFD,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    3C26E5,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    73.068971375635,0.000000000000,18.356500325193,  !- X,Y,Z ==> Vertex 1 {m}
    73.068971375635,0.000000000000,16.771100325193,  !- X,Y,Z ==> Vertex 2 {m}
    73.068971375635,48.738000000000,16.771100325193,  !- X,Y,Z ==> Vertex 3 {m}
    73.068971375635,48.738000000000,18.356500325193;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A543CF,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    E20324,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.068971375635,48.738100000000,18.600500325193,  !- X,Y,Z ==> Vertex 1 {m}
    73.068971375635,48.738100000000,15.856500325193,  !- X,Y,Z ==> Vertex 2 {m}
    68.495771375635,44.165000000000,15.856500325193,  !- X,Y,Z ==> Vertex 3 {m}
    68.495771375635,44.165000000000,18.600500325193;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    14488A,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    E20324,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.495771375635,4.573200000000,18.600500325193,  !- X,Y,Z ==> Vertex 1 {m}
    68.495771375635,4.573200000000,15.856500325193,  !- X,Y,Z ==> Vertex 2 {m}
    73.068971375635,0.000000000000,15.856500325193,  !- X,Y,Z ==> Vertex 3 {m}
    73.068971375635,0.000000000000,18.600500325193;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    6C0854,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    E20324,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.495771375635,44.165000000000,18.600500325193,  !- X,Y,Z ==> Vertex 1 {m}
    68.495771375635,44.165000000000,15.856500325193,  !- X,Y,Z ==> Vertex 2 {m}
    68.495771375635,4.573200000000,15.856500325193,  !- X,Y,Z ==> Vertex 3 {m}
    68.495771375635,4.573200000000,18.600500325193;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3C26E5,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    E20324,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.068971375635,0.000000000000,18.600500325193,  !- X,Y,Z ==> Vertex 1 {m}
    73.068971375635,0.000000000000,15.856500325193,  !- X,Y,Z ==> Vertex 2 {m}
    73.068971375635,48.738100000000,15.856500325193,  !- X,Y,Z ==> Vertex 3 {m}
    73.068971375635,48.738100000000,18.600500325193;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    895B9E,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    C9E06E,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    895B9E,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum_Floor_1, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.540362058452,4.573200000000,14.670655444847,  !- X,Y,Z ==> Vertex 1 {m}
    -0.032837941548,0.000000000000,14.670655444847,  !- X,Y,Z ==> Vertex 2 {m}
    73.074362058452,0.000000000000,14.670655444847,  !- X,Y,Z ==> Vertex 3 {m}
    68.501162058452,4.573200000000,14.670655444847;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    577E3E,!- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    895B9E,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.074362058452,0.000000000000,11.926655444847,  !- X,Y,Z ==> Vertex 1 {m}
    -0.032837941548,0.000000000000,11.926655444847,  !- X,Y,Z ==> Vertex 2 {m}
    4.540362058452,4.573200000000,11.926655444847,  !- X,Y,Z ==> Vertex 3 {m}
    68.501162058452,4.573200000000,11.926655444847;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F1BCF6,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    895B9E,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.074362058452,0.000000000000,14.670655444847,  !- X,Y,Z ==> Vertex 1 {m}
    73.074362058452,0.000000000000,11.926655444847,  !- X,Y,Z ==> Vertex 2 {m}
    68.501162058452,4.573200000000,11.926655444847,  !- X,Y,Z ==> Vertex 3 {m}
    68.501162058452,4.573200000000,14.670655444847;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    9CF307,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    895B9E,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_South,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.501162058452,4.573200000000,14.670655444847,  !- X,Y,Z ==> Vertex 1 {m}
    68.501162058452,4.573200000000,11.926655444847,  !- X,Y,Z ==> Vertex 2 {m}
    4.540362058452,4.573200000000,11.926655444847,  !- X,Y,Z ==> Vertex 3 {m}
    4.540362058452,4.573200000000,14.670655444847;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    43B38F,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    38F4A9,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -0.032837941548,0.000000000000,14.426655444847,  !- X,Y,Z ==> Vertex 1 {m}
    -0.032837941548,0.000000000000,12.841255444847,  !- X,Y,Z ==> Vertex 2 {m}
    73.074162058452,0.000000000000,12.841255444847,  !- X,Y,Z ==> Vertex 3 {m}
    73.074162058452,0.000000000000,14.426655444847;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2C0891,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    895B9E,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.540362058452,4.573200000000,14.670655444847,  !- X,Y,Z ==> Vertex 1 {m}
    4.540362058452,4.573200000000,11.926655444847,  !- X,Y,Z ==> Vertex 2 {m}
    -0.032837941548,0.000000000000,11.926655444847,  !- X,Y,Z ==> Vertex 3 {m}
    -0.032837941548,0.000000000000,14.670655444847;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    38F4A9,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    895B9E,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.032837941548,0.000000000000,14.670655444847,  !- X,Y,Z ==> Vertex 1 {m}
    -0.032837941548,0.000000000000,11.926655444847,  !- X,Y,Z ==> Vertex 2 {m}
    73.074362058452,0.000000000000,11.926655444847,  !- X,Y,Z ==> Vertex 3 {m}
    73.074362058452,0.000000000000,14.670655444847;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    567EA5,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    F21F92,   !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    567EA5,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum_Floor_5, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.540362058452,44.165000000000,14.670655444847,  !- X,Y,Z ==> Vertex 1 {m}
    4.540362058452,4.573200000000,14.670655444847,  !- X,Y,Z ==> Vertex 2 {m}
    68.501162058452,4.573200000000,14.670655444847,  !- X,Y,Z ==> Vertex 3 {m}
    68.501162058452,44.165000000000,14.670655444847;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    505247,     !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    567EA5,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.501162058452,44.165000000000,11.926655444847,  !- X,Y,Z ==> Vertex 1 {m}
    68.501162058452,4.573200000000,11.926655444847,  !- X,Y,Z ==> Vertex 2 {m}
    4.540362058452,4.573200000000,11.926655444847,  !- X,Y,Z ==> Vertex 3 {m}
    4.540362058452,44.165000000000,11.926655444847;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    AF636A, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    567EA5,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.501162058452,4.573200000000,14.670655444847,  !- X,Y,Z ==> Vertex 1 {m}
    68.501162058452,4.573200000000,11.926655444847,  !- X,Y,Z ==> Vertex 2 {m}
    68.501162058452,44.165000000000,11.926655444847,  !- X,Y,Z ==> Vertex 3 {m}
    68.501162058452,44.165000000000,14.670655444847;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7D0DE7,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    567EA5,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.501162058452,44.165000000000,14.670655444847,  !- X,Y,Z ==> Vertex 1 {m}
    68.501162058452,44.165000000000,11.926655444847,  !- X,Y,Z ==> Vertex 2 {m}
    4.540362058452,44.165000000000,11.926655444847,  !- X,Y,Z ==> Vertex 3 {m}
    4.540362058452,44.165000000000,14.670655444847;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3B366C,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    567EA5,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.540362058452,4.573200000000,14.670655444847,  !- X,Y,Z ==> Vertex 1 {m}
    4.540362058452,4.573200000000,11.926655444847,  !- X,Y,Z ==> Vertex 2 {m}
    68.501162058452,4.573200000000,11.926655444847,  !- X,Y,Z ==> Vertex 3 {m}
    68.501162058452,4.573200000000,14.670655444847;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2B333B, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    567EA5,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.540362058452,44.165000000000,14.670655444847,  !- X,Y,Z ==> Vertex 1 {m}
    4.540362058452,44.165000000000,11.926655444847,  !- X,Y,Z ==> Vertex 2 {m}
    4.540362058452,4.573200000000,11.926655444847,  !- X,Y,Z ==> Vertex 3 {m}
    4.540362058452,4.573200000000,14.670655444847;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    C63E9E,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    54C3AA,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    C63E9E,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum_Floor_3, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.032837941548,48.738100000000,14.670655444847,  !- X,Y,Z ==> Vertex 1 {m}
    4.540362058452,44.165000000000,14.670655444847,  !- X,Y,Z ==> Vertex 2 {m}
    68.501162058452,44.165000000000,14.670655444847,  !- X,Y,Z ==> Vertex 3 {m}
    73.074362058452,48.738100000000,14.670655444847;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    82DC91,!- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    C63E9E,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.074362058452,48.738100000000,11.926655444847,  !- X,Y,Z ==> Vertex 1 {m}
    68.501162058452,44.165000000000,11.926655444847,  !- X,Y,Z ==> Vertex 2 {m}
    4.540362058452,44.165000000000,11.926655444847,  !- X,Y,Z ==> Vertex 3 {m}
    -0.032837941548,48.738100000000,11.926655444847;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    710AB7,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    C63E9E,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.501162058452,44.165000000000,14.670655444847,  !- X,Y,Z ==> Vertex 1 {m}
    68.501162058452,44.165000000000,11.926655444847,  !- X,Y,Z ==> Vertex 2 {m}
    73.074362058452,48.738100000000,11.926655444847,  !- X,Y,Z ==> Vertex 3 {m}
    73.074362058452,48.738100000000,14.670655444847;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    57B6C6,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    F565EF,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    73.074162058452,48.738100000000,14.426655444847,  !- X,Y,Z ==> Vertex 1 {m}
    73.074162058452,48.738100000000,12.841255444847,  !- X,Y,Z ==> Vertex 2 {m}
    -0.032837941548,48.738100000000,12.841255444847,  !- X,Y,Z ==> Vertex 3 {m}
    -0.032837941548,48.738100000000,14.426655444847;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    4BEEDA,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    C63E9E,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_North,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.540362058452,44.165000000000,14.670655444847,  !- X,Y,Z ==> Vertex 1 {m}
    4.540362058452,44.165000000000,11.926655444847,  !- X,Y,Z ==> Vertex 2 {m}
    68.501162058452,44.165000000000,11.926655444847,  !- X,Y,Z ==> Vertex 3 {m}
    68.501162058452,44.165000000000,14.670655444847;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ED8992,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    C63E9E,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.032837941548,48.738100000000,14.670655444847,  !- X,Y,Z ==> Vertex 1 {m}
    -0.032837941548,48.738100000000,11.926655444847,  !- X,Y,Z ==> Vertex 2 {m}
    4.540362058452,44.165000000000,11.926655444847,  !- X,Y,Z ==> Vertex 3 {m}
    4.540362058452,44.165000000000,14.670655444847;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F565EF,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    C63E9E,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.074362058452,48.738100000000,14.670655444847,  !- X,Y,Z ==> Vertex 1 {m}
    73.074362058452,48.738100000000,11.926655444847,  !- X,Y,Z ==> Vertex 2 {m}
    -0.032837941548,48.738100000000,11.926655444847,  !- X,Y,Z ==> Vertex 3 {m}
    -0.032837941548,48.738100000000,14.670655444847;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    5B1DC5,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

  BuildingSurface:Detailed,
    717832, !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    5B1DC5,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum_Ceiling, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.032837941548,48.738100000000,15.889855444847,  !- X,Y,Z ==> Vertex 1 {m}
    -0.032837941548,0.000000000000,15.889855444847,  !- X,Y,Z ==> Vertex 2 {m}
    73.074362058452,0.000000000000,15.889855444847,  !- X,Y,Z ==> Vertex 3 {m}
    73.074362058452,48.738100000000,15.889855444847;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DB54A4, !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    5B1DC5,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.074362058452,0.000000000000,14.670655444847,  !- X,Y,Z ==> Vertex 1 {m}
    -0.032837941548,0.000000000000,14.670655444847,  !- X,Y,Z ==> Vertex 2 {m}
    4.540362058452,4.573200000000,14.670655444847,  !- X,Y,Z ==> Vertex 3 {m}
    68.501162058452,4.573200000000,14.670655444847;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    31698E, !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    5B1DC5,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.074362058452,48.738100000000,14.670655444847,  !- X,Y,Z ==> Vertex 1 {m}
    73.074362058452,0.000000000000,14.670655444847,  !- X,Y,Z ==> Vertex 2 {m}
    68.501162058452,4.573200000000,14.670655444847,  !- X,Y,Z ==> Vertex 3 {m}
    68.501162058452,44.165000000000,14.670655444847;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    24654F, !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    5B1DC5,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.074362058452,48.738100000000,14.670655444847,  !- X,Y,Z ==> Vertex 1 {m}
    68.501162058452,44.165000000000,14.670655444847,  !- X,Y,Z ==> Vertex 2 {m}
    4.540362058452,44.165000000000,14.670655444847,  !- X,Y,Z ==> Vertex 3 {m}
    -0.032837941548,48.738100000000,14.670655444847;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BC18CF, !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    5B1DC5,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.540362058452,44.165000000000,14.670655444847,  !- X,Y,Z ==> Vertex 1 {m}
    4.540362058452,4.573200000000,14.670655444847,  !- X,Y,Z ==> Vertex 2 {m}
    -0.032837941548,0.000000000000,14.670655444847,  !- X,Y,Z ==> Vertex 3 {m}
    -0.032837941548,48.738100000000,14.670655444847;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    45B75B, !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    5B1DC5,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Ceiling,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.501162058452,44.165000000000,14.670655444847,  !- X,Y,Z ==> Vertex 1 {m}
    68.501162058452,4.573200000000,14.670655444847,  !- X,Y,Z ==> Vertex 2 {m}
    4.540362058452,4.573200000000,14.670655444847,  !- X,Y,Z ==> Vertex 3 {m}
    4.540362058452,44.165000000000,14.670655444847;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FF3DCC,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    5B1DC5,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.074362058452,0.000000000000,15.889855444847,  !- X,Y,Z ==> Vertex 1 {m}
    73.074362058452,0.000000000000,14.670655444847,  !- X,Y,Z ==> Vertex 2 {m}
    73.074362058452,48.738100000000,14.670655444847,  !- X,Y,Z ==> Vertex 3 {m}
    73.074362058452,48.738100000000,15.889855444847;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2724E3,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    5B1DC5,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.074362058452,48.738100000000,15.889855444847,  !- X,Y,Z ==> Vertex 1 {m}
    73.074362058452,48.738100000000,14.670655444847,  !- X,Y,Z ==> Vertex 2 {m}
    -0.032837941548,48.738100000000,14.670655444847,  !- X,Y,Z ==> Vertex 3 {m}
    -0.032837941548,48.738100000000,15.889855444847;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    27A4F4,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    5B1DC5,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.032837941548,0.000000000000,15.889855444847,  !- X,Y,Z ==> Vertex 1 {m}
    -0.032837941548,0.000000000000,14.670655444847,  !- X,Y,Z ==> Vertex 2 {m}
    73.074362058452,0.000000000000,14.670655444847,  !- X,Y,Z ==> Vertex 3 {m}
    73.074362058452,0.000000000000,15.889855444847;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BC50B8,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    5B1DC5,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.032837941548,48.738100000000,15.889855444847,  !- X,Y,Z ==> Vertex 1 {m}
    -0.032837941548,48.738100000000,14.670655444847,  !- X,Y,Z ==> Vertex 2 {m}
    -0.032837941548,0.000000000000,14.670655444847,  !- X,Y,Z ==> Vertex 3 {m}
    -0.032837941548,0.000000000000,15.889855444847;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    F023C9,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    5EB4F7,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    F023C9,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum_Floor_4, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.032837941548,48.738100000000,14.670655444847,  !- X,Y,Z ==> Vertex 1 {m}
    -0.032837941548,0.000000000000,14.670655444847,  !- X,Y,Z ==> Vertex 2 {m}
    4.540362058452,4.573200000000,14.670655444847,  !- X,Y,Z ==> Vertex 3 {m}
    4.540362058452,44.165000000000,14.670655444847;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    77B40E,!- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    F023C9,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.540362058452,44.165000000000,11.926655444847,  !- X,Y,Z ==> Vertex 1 {m}
    4.540362058452,4.573200000000,11.926655444847,  !- X,Y,Z ==> Vertex 2 {m}
    -0.032837941548,0.000000000000,11.926655444847,  !- X,Y,Z ==> Vertex 3 {m}
    -0.032837941548,48.738100000000,11.926655444847;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A05240,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    F023C9,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_West, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.540362058452,4.573200000000,14.670655444847,  !- X,Y,Z ==> Vertex 1 {m}
    4.540362058452,4.573200000000,11.926655444847,  !- X,Y,Z ==> Vertex 2 {m}
    4.540362058452,44.165000000000,11.926655444847,  !- X,Y,Z ==> Vertex 3 {m}
    4.540362058452,44.165000000000,14.670655444847;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A4F046,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    F023C9,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.540362058452,44.165000000000,14.670655444847,  !- X,Y,Z ==> Vertex 1 {m}
    4.540362058452,44.165000000000,11.926655444847,  !- X,Y,Z ==> Vertex 2 {m}
    -0.032837941548,48.738100000000,11.926655444847,  !- X,Y,Z ==> Vertex 3 {m}
    -0.032837941548,48.738100000000,14.670655444847;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    24619A,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    F023C9,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.032837941548,0.000000000000,14.670655444847,  !- X,Y,Z ==> Vertex 1 {m}
    -0.032837941548,0.000000000000,11.926655444847,  !- X,Y,Z ==> Vertex 2 {m}
    4.540362058452,4.573200000000,11.926655444847,  !- X,Y,Z ==> Vertex 3 {m}
    4.540362058452,4.573200000000,14.670655444847;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    D10A95,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    F53663,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -0.032837941548,48.738000000000,14.426655444847,  !- X,Y,Z ==> Vertex 1 {m}
    -0.032837941548,48.738000000000,12.841255444847,  !- X,Y,Z ==> Vertex 2 {m}
    -0.032837941548,0.000000000000,12.841255444847,  !- X,Y,Z ==> Vertex 3 {m}
    -0.032837941548,0.000000000000,14.426655444847;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F53663,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    F023C9,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.032837941548,48.738100000000,14.670655444847,  !- X,Y,Z ==> Vertex 1 {m}
    -0.032837941548,48.738100000000,11.926655444847,  !- X,Y,Z ==> Vertex 2 {m}
    -0.032837941548,0.000000000000,11.926655444847,  !- X,Y,Z ==> Vertex 3 {m}
    -0.032837941548,0.000000000000,14.670655444847;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    81CC59,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    5B3044,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    81CC59,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum_Floor_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.501162058452,44.165000000000,14.670655444847,  !- X,Y,Z ==> Vertex 1 {m}
    68.501162058452,4.573200000000,14.670655444847,  !- X,Y,Z ==> Vertex 2 {m}
    73.074362058452,0.000000000000,14.670655444847,  !- X,Y,Z ==> Vertex 3 {m}
    73.074362058452,48.738100000000,14.670655444847;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E11245,!- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    81CC59,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.074362058452,48.738100000000,11.926655444847,  !- X,Y,Z ==> Vertex 1 {m}
    73.074362058452,0.000000000000,11.926655444847,  !- X,Y,Z ==> Vertex 2 {m}
    68.501162058452,4.573200000000,11.926655444847,  !- X,Y,Z ==> Vertex 3 {m}
    68.501162058452,44.165000000000,11.926655444847;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    4EDD02,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    88BEC8,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    73.074362058452,0.000000000000,14.426655444847,  !- X,Y,Z ==> Vertex 1 {m}
    73.074362058452,0.000000000000,12.841255444847,  !- X,Y,Z ==> Vertex 2 {m}
    73.074362058452,48.738000000000,12.841255444847,  !- X,Y,Z ==> Vertex 3 {m}
    73.074362058452,48.738000000000,14.426655444847;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E50C10,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    81CC59,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.074362058452,48.738100000000,14.670655444847,  !- X,Y,Z ==> Vertex 1 {m}
    73.074362058452,48.738100000000,11.926655444847,  !- X,Y,Z ==> Vertex 2 {m}
    68.501162058452,44.165000000000,11.926655444847,  !- X,Y,Z ==> Vertex 3 {m}
    68.501162058452,44.165000000000,14.670655444847;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    9F14E5,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    81CC59,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.501162058452,4.573200000000,14.670655444847,  !- X,Y,Z ==> Vertex 1 {m}
    68.501162058452,4.573200000000,11.926655444847,  !- X,Y,Z ==> Vertex 2 {m}
    73.074362058452,0.000000000000,11.926655444847,  !- X,Y,Z ==> Vertex 3 {m}
    73.074362058452,0.000000000000,14.670655444847;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7B5E83,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    81CC59,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.501162058452,44.165000000000,14.670655444847,  !- X,Y,Z ==> Vertex 1 {m}
    68.501162058452,44.165000000000,11.926655444847,  !- X,Y,Z ==> Vertex 2 {m}
    68.501162058452,4.573200000000,11.926655444847,  !- X,Y,Z ==> Vertex 3 {m}
    68.501162058452,4.573200000000,14.670655444847;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    88BEC8,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    81CC59,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.074362058452,0.000000000000,14.670655444847,  !- X,Y,Z ==> Vertex 1 {m}
    73.074362058452,0.000000000000,11.926655444847,  !- X,Y,Z ==> Vertex 2 {m}
    73.074362058452,48.738100000000,11.926655444847,  !- X,Y,Z ==> Vertex 3 {m}
    73.074362058452,48.738100000000,14.670655444847;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    32E579,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

  BuildingSurface:Detailed,
    E7983C, !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    32E579,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum_Ceiling, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.034030411899,48.738100000000,11.797633028791,  !- X,Y,Z ==> Vertex 1 {m}
    -0.034030411899,0.000000000000,11.797633028791,  !- X,Y,Z ==> Vertex 2 {m}
    73.073169588101,0.000000000000,11.797633028791,  !- X,Y,Z ==> Vertex 3 {m}
    73.073169588101,48.738100000000,11.797633028791;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    72EDC8, !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    32E579,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.499969588101,4.573200000000,10.578433028791,  !- X,Y,Z ==> Vertex 1 {m}
    73.073169588101,0.000000000000,10.578433028791,  !- X,Y,Z ==> Vertex 2 {m}
    -0.034030411899,0.000000000000,10.578433028791,  !- X,Y,Z ==> Vertex 3 {m}
    4.539169588101,4.573200000000,10.578433028791;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DFC960, !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    32E579,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.073169588101,48.738100000000,10.578433028791,  !- X,Y,Z ==> Vertex 1 {m}
    73.073169588101,0.000000000000,10.578433028791,  !- X,Y,Z ==> Vertex 2 {m}
    68.499969588101,4.573200000000,10.578433028791,  !- X,Y,Z ==> Vertex 3 {m}
    68.499969588101,44.165000000000,10.578433028791;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    B6FC93, !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    32E579,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.073169588101,48.738100000000,10.578433028791,  !- X,Y,Z ==> Vertex 1 {m}
    68.499969588101,44.165000000000,10.578433028791,  !- X,Y,Z ==> Vertex 2 {m}
    4.539169588101,44.165000000000,10.578433028791,  !- X,Y,Z ==> Vertex 3 {m}
    -0.034030411899,48.738100000000,10.578433028791;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    4EF5DA, !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    32E579,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.539169588101,44.165000000000,10.578433028791,  !- X,Y,Z ==> Vertex 1 {m}
    4.539169588101,4.573200000000,10.578433028791,  !- X,Y,Z ==> Vertex 2 {m}
    -0.034030411899,0.000000000000,10.578433028791,  !- X,Y,Z ==> Vertex 3 {m}
    -0.034030411899,48.738100000000,10.578433028791;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    AE7F35, !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    32E579,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Ceiling,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.499969588101,44.165000000000,10.578433028791,  !- X,Y,Z ==> Vertex 1 {m}
    68.499969588101,4.573200000000,10.578433028791,  !- X,Y,Z ==> Vertex 2 {m}
    4.539169588101,4.573200000000,10.578433028791,  !- X,Y,Z ==> Vertex 3 {m}
    4.539169588101,44.165000000000,10.578433028791;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    25E0B2,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    32E579,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.073169588101,0.000000000000,11.797633028791,  !- X,Y,Z ==> Vertex 1 {m}
    73.073169588101,0.000000000000,10.578433028791,  !- X,Y,Z ==> Vertex 2 {m}
    73.073169588101,48.738100000000,10.578433028791,  !- X,Y,Z ==> Vertex 3 {m}
    73.073169588101,48.738100000000,11.797633028791;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    584DE1,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    32E579,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.073169588101,48.738100000000,11.797633028791,  !- X,Y,Z ==> Vertex 1 {m}
    73.073169588101,48.738100000000,10.578433028791,  !- X,Y,Z ==> Vertex 2 {m}
    -0.034030411899,48.738100000000,10.578433028791,  !- X,Y,Z ==> Vertex 3 {m}
    -0.034030411899,48.738100000000,11.797633028791;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1F2255,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    32E579,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.034030411899,0.000000000000,11.797633028791,  !- X,Y,Z ==> Vertex 1 {m}
    -0.034030411899,0.000000000000,10.578433028791,  !- X,Y,Z ==> Vertex 2 {m}
    73.073169588101,0.000000000000,10.578433028791,  !- X,Y,Z ==> Vertex 3 {m}
    73.073169588101,0.000000000000,11.797633028791;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    8EC1BF,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    32E579,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.034030411899,48.738100000000,11.797633028791,  !- X,Y,Z ==> Vertex 1 {m}
    -0.034030411899,48.738100000000,10.578433028791,  !- X,Y,Z ==> Vertex 2 {m}
    -0.034030411899,0.000000000000,10.578433028791,  !- X,Y,Z ==> Vertex 3 {m}
    -0.034030411899,0.000000000000,11.797633028791;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    22CA54,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    F7D31F,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    22CA54,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum_Floor_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.499969588101,44.165000000000,10.578433028791,  !- X,Y,Z ==> Vertex 1 {m}
    68.499969588101,4.573200000000,10.578433028791,  !- X,Y,Z ==> Vertex 2 {m}
    73.073169588101,0.000000000000,10.578433028791,  !- X,Y,Z ==> Vertex 3 {m}
    73.073169588101,48.738100000000,10.578433028791;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C19D0E,!- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    22CA54,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.073169588101,48.738100000000,7.834433028791,  !- X,Y,Z ==> Vertex 1 {m}
    73.073169588101,0.000000000000,7.834433028791,  !- X,Y,Z ==> Vertex 2 {m}
    68.499969588101,4.573200000000,7.834433028791,  !- X,Y,Z ==> Vertex 3 {m}
    68.499969588101,44.165000000000,7.834433028791;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    51C129,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    B8B49C,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    73.073169588101,0.000000000000,10.334433028791,  !- X,Y,Z ==> Vertex 1 {m}
    73.073169588101,0.000000000000,8.749033028791,  !- X,Y,Z ==> Vertex 2 {m}
    73.073169588101,48.738000000000,8.749033028791,  !- X,Y,Z ==> Vertex 3 {m}
    73.073169588101,48.738000000000,10.334433028791;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    142182,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    22CA54,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.073169588101,48.738100000000,10.578433028791,  !- X,Y,Z ==> Vertex 1 {m}
    73.073169588101,48.738100000000,7.834433028791,  !- X,Y,Z ==> Vertex 2 {m}
    68.499969588101,44.165000000000,7.834433028791,  !- X,Y,Z ==> Vertex 3 {m}
    68.499969588101,44.165000000000,10.578433028791;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1A43FA,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    22CA54,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.499969588101,4.573200000000,10.578433028791,  !- X,Y,Z ==> Vertex 1 {m}
    68.499969588101,4.573200000000,7.834433028791,  !- X,Y,Z ==> Vertex 2 {m}
    73.073169588101,0.000000000000,7.834433028791,  !- X,Y,Z ==> Vertex 3 {m}
    73.073169588101,0.000000000000,10.578433028791;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A7D034,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    22CA54,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.499969588101,44.165000000000,10.578433028791,  !- X,Y,Z ==> Vertex 1 {m}
    68.499969588101,44.165000000000,7.834433028791,  !- X,Y,Z ==> Vertex 2 {m}
    68.499969588101,4.573200000000,7.834433028791,  !- X,Y,Z ==> Vertex 3 {m}
    68.499969588101,4.573200000000,10.578433028791;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    B8B49C,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    22CA54,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.073169588101,0.000000000000,10.578433028791,  !- X,Y,Z ==> Vertex 1 {m}
    73.073169588101,0.000000000000,7.834433028791,  !- X,Y,Z ==> Vertex 2 {m}
    73.073169588101,48.738100000000,7.834433028791,  !- X,Y,Z ==> Vertex 3 {m}
    73.073169588101,48.738100000000,10.578433028791;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    8C2E2B,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    391F53,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    8C2E2B,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum_Floor_1, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.539169588101,4.573200000000,10.578433028791,  !- X,Y,Z ==> Vertex 1 {m}
    -0.034030411899,0.000000000000,10.578433028791,  !- X,Y,Z ==> Vertex 2 {m}
    73.073169588101,0.000000000000,10.578433028791,  !- X,Y,Z ==> Vertex 3 {m}
    68.499969588101,4.573200000000,10.578433028791;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    8A0569,!- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    8C2E2B,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.499969588101,4.573200000000,7.834433028791,  !- X,Y,Z ==> Vertex 1 {m}
    73.073169588101,0.000000000000,7.834433028791,  !- X,Y,Z ==> Vertex 2 {m}
    -0.034030411899,0.000000000000,7.834433028791,  !- X,Y,Z ==> Vertex 3 {m}
    4.539169588101,4.573200000000,7.834433028791;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    988975,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8C2E2B,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.073169588101,0.000000000000,10.578433028791,  !- X,Y,Z ==> Vertex 1 {m}
    73.073169588101,0.000000000000,7.834433028791,  !- X,Y,Z ==> Vertex 2 {m}
    68.499969588101,4.573200000000,7.834433028791,  !- X,Y,Z ==> Vertex 3 {m}
    68.499969588101,4.573200000000,10.578433028791;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    236B83,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8C2E2B,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_South,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.499969588101,4.573200000000,10.578433028791,  !- X,Y,Z ==> Vertex 1 {m}
    68.499969588101,4.573200000000,7.834433028791,  !- X,Y,Z ==> Vertex 2 {m}
    4.539169588101,4.573200000000,7.834433028791,  !- X,Y,Z ==> Vertex 3 {m}
    4.539169588101,4.573200000000,10.578433028791;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ECC028,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    54187B,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -0.034030411899,0.000000000000,10.334433028791,  !- X,Y,Z ==> Vertex 1 {m}
    -0.034030411899,0.000000000000,8.749033028791,  !- X,Y,Z ==> Vertex 2 {m}
    73.072969588101,0.000000000000,8.749033028791,  !- X,Y,Z ==> Vertex 3 {m}
    73.072969588101,0.000000000000,10.334433028791;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    6D85D0,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    8C2E2B,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.539169588101,4.573200000000,10.578433028791,  !- X,Y,Z ==> Vertex 1 {m}
    4.539169588101,4.573200000000,7.834433028791,  !- X,Y,Z ==> Vertex 2 {m}
    -0.034030411899,0.000000000000,7.834433028791,  !- X,Y,Z ==> Vertex 3 {m}
    -0.034030411899,0.000000000000,10.578433028791;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    54187B,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    8C2E2B,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.034030411899,0.000000000000,10.578433028791,  !- X,Y,Z ==> Vertex 1 {m}
    -0.034030411899,0.000000000000,7.834433028791,  !- X,Y,Z ==> Vertex 2 {m}
    73.073169588101,0.000000000000,7.834433028791,  !- X,Y,Z ==> Vertex 3 {m}
    73.073169588101,0.000000000000,10.578433028791;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    4ACE52,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    80C187,   !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    4ACE52,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum_Floor_5, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.539169588101,44.165000000000,10.578433028791,  !- X,Y,Z ==> Vertex 1 {m}
    4.539169588101,4.573200000000,10.578433028791,  !- X,Y,Z ==> Vertex 2 {m}
    68.499969588101,4.573200000000,10.578433028791,  !- X,Y,Z ==> Vertex 3 {m}
    68.499969588101,44.165000000000,10.578433028791;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DFCB4B,     !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    4ACE52,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.499969588101,44.165000000000,7.834433028791,  !- X,Y,Z ==> Vertex 1 {m}
    68.499969588101,4.573200000000,7.834433028791,  !- X,Y,Z ==> Vertex 2 {m}
    4.539169588101,4.573200000000,7.834433028791,  !- X,Y,Z ==> Vertex 3 {m}
    4.539169588101,44.165000000000,7.834433028791;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    49076D, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    4ACE52,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.499969588101,4.573200000000,10.578433028791,  !- X,Y,Z ==> Vertex 1 {m}
    68.499969588101,4.573200000000,7.834433028791,  !- X,Y,Z ==> Vertex 2 {m}
    68.499969588101,44.165000000000,7.834433028791,  !- X,Y,Z ==> Vertex 3 {m}
    68.499969588101,44.165000000000,10.578433028791;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BCBCEA,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    4ACE52,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.499969588101,44.165000000000,10.578433028791,  !- X,Y,Z ==> Vertex 1 {m}
    68.499969588101,44.165000000000,7.834433028791,  !- X,Y,Z ==> Vertex 2 {m}
    4.539169588101,44.165000000000,7.834433028791,  !- X,Y,Z ==> Vertex 3 {m}
    4.539169588101,44.165000000000,10.578433028791;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FBF8A8,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    4ACE52,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.539169588101,4.573200000000,10.578433028791,  !- X,Y,Z ==> Vertex 1 {m}
    4.539169588101,4.573200000000,7.834433028791,  !- X,Y,Z ==> Vertex 2 {m}
    68.499969588101,4.573200000000,7.834433028791,  !- X,Y,Z ==> Vertex 3 {m}
    68.499969588101,4.573200000000,10.578433028791;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D5EBFB, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    4ACE52,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.539169588101,44.165000000000,10.578433028791,  !- X,Y,Z ==> Vertex 1 {m}
    4.539169588101,44.165000000000,7.834433028791,  !- X,Y,Z ==> Vertex 2 {m}
    4.539169588101,4.573200000000,7.834433028791,  !- X,Y,Z ==> Vertex 3 {m}
    4.539169588101,4.573200000000,10.578433028791;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    224EB2,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    B4211B,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    224EB2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum_Floor_3, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.034030411899,48.738100000000,10.578433028791,  !- X,Y,Z ==> Vertex 1 {m}
    4.539169588101,44.165000000000,10.578433028791,  !- X,Y,Z ==> Vertex 2 {m}
    68.499969588101,44.165000000000,10.578433028791,  !- X,Y,Z ==> Vertex 3 {m}
    73.073169588101,48.738100000000,10.578433028791;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DBD1B1,!- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    224EB2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.073169588101,48.738100000000,7.834433028791,  !- X,Y,Z ==> Vertex 1 {m}
    68.499969588101,44.165000000000,7.834433028791,  !- X,Y,Z ==> Vertex 2 {m}
    4.539169588101,44.165000000000,7.834433028791,  !- X,Y,Z ==> Vertex 3 {m}
    -0.034030411899,48.738100000000,7.834433028791;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DECCD5,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    224EB2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.499969588101,44.165000000000,10.578433028791,  !- X,Y,Z ==> Vertex 1 {m}
    68.499969588101,44.165000000000,7.834433028791,  !- X,Y,Z ==> Vertex 2 {m}
    73.073169588101,48.738100000000,7.834433028791,  !- X,Y,Z ==> Vertex 3 {m}
    73.073169588101,48.738100000000,10.578433028791;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F7EBFF,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    7D6163,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    73.072969588101,48.738100000000,10.334433028791,  !- X,Y,Z ==> Vertex 1 {m}
    73.072969588101,48.738100000000,8.749033028791,  !- X,Y,Z ==> Vertex 2 {m}
    -0.034030411899,48.738100000000,8.749033028791,  !- X,Y,Z ==> Vertex 3 {m}
    -0.034030411899,48.738100000000,10.334433028791;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    5EA076,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    224EB2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_North,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.539169588101,44.165000000000,10.578433028791,  !- X,Y,Z ==> Vertex 1 {m}
    4.539169588101,44.165000000000,7.834433028791,  !- X,Y,Z ==> Vertex 2 {m}
    68.499969588101,44.165000000000,7.834433028791,  !- X,Y,Z ==> Vertex 3 {m}
    68.499969588101,44.165000000000,10.578433028791;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    504C41,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    224EB2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.034030411899,48.738100000000,10.578433028791,  !- X,Y,Z ==> Vertex 1 {m}
    -0.034030411899,48.738100000000,7.834433028791,  !- X,Y,Z ==> Vertex 2 {m}
    4.539169588101,44.165000000000,7.834433028791,  !- X,Y,Z ==> Vertex 3 {m}
    4.539169588101,44.165000000000,10.578433028791;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7D6163,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    224EB2,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.073169588101,48.738100000000,10.578433028791,  !- X,Y,Z ==> Vertex 1 {m}
    73.073169588101,48.738100000000,7.834433028791,  !- X,Y,Z ==> Vertex 2 {m}
    -0.034030411899,48.738100000000,7.834433028791,  !- X,Y,Z ==> Vertex 3 {m}
    -0.034030411899,48.738100000000,10.578433028791;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    B7B3A9,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    EF837B,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    B7B3A9,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum_Floor_4, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.034030411899,48.738100000000,10.578433028791,  !- X,Y,Z ==> Vertex 1 {m}
    -0.034030411899,0.000000000000,10.578433028791,  !- X,Y,Z ==> Vertex 2 {m}
    4.539169588101,4.573200000000,10.578433028791,  !- X,Y,Z ==> Vertex 3 {m}
    4.539169588101,44.165000000000,10.578433028791;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    B3FAEF,!- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    B7B3A9,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.539169588101,44.165000000000,7.834433028791,  !- X,Y,Z ==> Vertex 1 {m}
    4.539169588101,4.573200000000,7.834433028791,  !- X,Y,Z ==> Vertex 2 {m}
    -0.034030411899,0.000000000000,7.834433028791,  !- X,Y,Z ==> Vertex 3 {m}
    -0.034030411899,48.738100000000,7.834433028791;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    893B69,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    B7B3A9,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_West, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.539169588101,4.573200000000,10.578433028791,  !- X,Y,Z ==> Vertex 1 {m}
    4.539169588101,4.573200000000,7.834433028791,  !- X,Y,Z ==> Vertex 2 {m}
    4.539169588101,44.165000000000,7.834433028791,  !- X,Y,Z ==> Vertex 3 {m}
    4.539169588101,44.165000000000,10.578433028791;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    34F289,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    B7B3A9,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.539169588101,44.165000000000,10.578433028791,  !- X,Y,Z ==> Vertex 1 {m}
    4.539169588101,44.165000000000,7.834433028791,  !- X,Y,Z ==> Vertex 2 {m}
    -0.034030411899,48.738100000000,7.834433028791,  !- X,Y,Z ==> Vertex 3 {m}
    -0.034030411899,48.738100000000,10.578433028791;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    AAC093,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    B7B3A9,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.034030411899,0.000000000000,10.578433028791,  !- X,Y,Z ==> Vertex 1 {m}
    -0.034030411899,0.000000000000,7.834433028791,  !- X,Y,Z ==> Vertex 2 {m}
    4.539169588101,4.573200000000,7.834433028791,  !- X,Y,Z ==> Vertex 3 {m}
    4.539169588101,4.573200000000,10.578433028791;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7FE24B,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    549561,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -0.034030411899,48.738000000000,10.334433028791,  !- X,Y,Z ==> Vertex 1 {m}
    -0.034030411899,48.738000000000,8.749033028791,  !- X,Y,Z ==> Vertex 2 {m}
    -0.034030411899,0.000000000000,8.749033028791,  !- X,Y,Z ==> Vertex 3 {m}
    -0.034030411899,0.000000000000,10.334433028791;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    549561,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    B7B3A9,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.034030411899,48.738100000000,10.578433028791,  !- X,Y,Z ==> Vertex 1 {m}
    -0.034030411899,48.738100000000,7.834433028791,  !- X,Y,Z ==> Vertex 2 {m}
    -0.034030411899,0.000000000000,7.834433028791,  !- X,Y,Z ==> Vertex 3 {m}
    -0.034030411899,0.000000000000,10.578433028791;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    DBA1C5,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    51BDD0,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    DBA1C5,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum_Floor_1, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.573200000000,4.573200000000,6.707200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,6.707200000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,0.000000000000,6.707200000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,4.573200000000,6.707200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C18ACF,!- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    DBA1C5,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,4.573200000000,3.963200000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,0.000000000000,3.963200000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,3.963200000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,4.573200000000,3.963200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    743463,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    DBA1C5,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,0.000000000000,6.707200000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,0.000000000000,3.963200000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,4.573200000000,3.963200000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,4.573200000000,6.707200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    4CB8E0,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    DBA1C5,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_South,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,4.573200000000,6.707200000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,4.573200000000,3.963200000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,4.573200000000,3.963200000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,4.573200000000,6.707200000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    6EFB52,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    B69459,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,6.463200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,4.877800000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107000000000,0.000000000000,4.877800000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107000000000,0.000000000000,6.463200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    613F2A,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    DBA1C5,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.573200000000,4.573200000000,6.707200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.573200000000,4.573200000000,3.963200000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,3.963200000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,6.707200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    B69459,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    DBA1C5,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,6.707200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,3.963200000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,0.000000000000,3.963200000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,0.000000000000,6.707200000000;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    B4CD7F,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    4EE7BC,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    B4CD7F,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum_Floor_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,44.165000000000,6.707200000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,4.573200000000,6.707200000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,0.000000000000,6.707200000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,48.738100000000,6.707200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    905337,!- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    B4CD7F,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,48.738100000000,3.963200000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,0.000000000000,3.963200000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,4.573200000000,3.963200000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,44.165000000000,3.963200000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    B9B4DC,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    15189A,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    73.107200000000,0.000000000000,6.463200000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,0.000000000000,4.877800000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,48.738000000000,4.877800000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,48.738000000000,6.463200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    4B529B,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    B4CD7F,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,48.738100000000,6.707200000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,48.738100000000,3.963200000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,44.165000000000,3.963200000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,44.165000000000,6.707200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BA854F,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    B4CD7F,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,4.573200000000,6.707200000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,4.573200000000,3.963200000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,0.000000000000,3.963200000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,0.000000000000,6.707200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E77724,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    B4CD7F,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,44.165000000000,6.707200000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,44.165000000000,3.963200000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,4.573200000000,3.963200000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,4.573200000000,6.707200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    15189A,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    B4CD7F,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,0.000000000000,6.707200000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,0.000000000000,3.963200000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,48.738100000000,3.963200000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,48.738100000000,6.707200000000;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    6644F9,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    273DF0,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    6644F9,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum_Floor_4, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,48.738100000000,6.707200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,6.707200000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,4.573200000000,6.707200000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,44.165000000000,6.707200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A28380,!- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    6644F9,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.573200000000,44.165000000000,3.963200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.573200000000,4.573200000000,3.963200000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,3.963200000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,48.738100000000,3.963200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    6B510E,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    6644F9,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_West, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.573200000000,4.573200000000,6.707200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.573200000000,4.573200000000,3.963200000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,44.165000000000,3.963200000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,44.165000000000,6.707200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    89E6CC,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    6644F9,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.573200000000,44.165000000000,6.707200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.573200000000,44.165000000000,3.963200000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,48.738100000000,3.963200000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,48.738100000000,6.707200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BF5916,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    6644F9,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,6.707200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,3.963200000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,4.573200000000,3.963200000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,4.573200000000,6.707200000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    4B17E1,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    119390,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,48.738000000000,6.463200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,48.738000000000,4.877800000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,4.877800000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,6.463200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    119390,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    6644F9,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,48.738100000000,6.707200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,48.738100000000,3.963200000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,3.963200000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,6.707200000000;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    4DA799,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

  BuildingSurface:Detailed,
    A658CA, !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    4DA799,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum_Ceiling, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,48.738100000000,7.926400000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,7.926400000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,0.000000000000,7.926400000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,48.738100000000,7.926400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FF854B, !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    4DA799,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,4.573200000000,6.707200000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,0.000000000000,6.707200000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,6.707200000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,4.573200000000,6.707200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ECB630, !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    4DA799,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,48.738100000000,6.707200000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,0.000000000000,6.707200000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,4.573200000000,6.707200000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,44.165000000000,6.707200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    9A5328, !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    4DA799,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,48.738100000000,6.707200000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,44.165000000000,6.707200000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,44.165000000000,6.707200000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,48.738100000000,6.707200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C36EAE, !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    4DA799,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.573200000000,44.165000000000,6.707200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.573200000000,4.573200000000,6.707200000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,6.707200000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,48.738100000000,6.707200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D154AE, !- Name
    Floor,                   !- Surface Type
    DropCeiling,             !- Construction Name
    4DA799,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Ceiling,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,44.165000000000,6.707200000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,4.573200000000,6.707200000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,4.573200000000,6.707200000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,44.165000000000,6.707200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    9A4E32,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    4DA799,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,0.000000000000,7.926400000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,0.000000000000,6.707200000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,48.738100000000,6.707200000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,48.738100000000,7.926400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    68DB07,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    4DA799,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,48.738100000000,7.926400000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,48.738100000000,6.707200000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,48.738100000000,6.707200000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,48.738100000000,7.926400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FF0356,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    4DA799,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,7.926400000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,6.707200000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,0.000000000000,6.707200000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,0.000000000000,7.926400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F0B492,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    4DA799,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,48.738100000000,7.926400000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,48.738100000000,6.707200000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,6.707200000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,7.926400000000;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    EEC9BF,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    9F5500,   !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    EEC9BF,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum_Floor_5, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.573200000000,44.165000000000,6.707200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.573200000000,4.573200000000,6.707200000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,4.573200000000,6.707200000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,44.165000000000,6.707200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BE8E1C,     !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    EEC9BF,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,44.165000000000,3.963200000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,4.573200000000,3.963200000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,4.573200000000,3.963200000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,44.165000000000,3.963200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C391DD, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    EEC9BF,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,4.573200000000,6.707200000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,4.573200000000,3.963200000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,44.165000000000,3.963200000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,44.165000000000,6.707200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A85691,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    EEC9BF,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,44.165000000000,6.707200000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,44.165000000000,3.963200000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,44.165000000000,3.963200000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,44.165000000000,6.707200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    407716,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    EEC9BF,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.573200000000,4.573200000000,6.707200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.573200000000,4.573200000000,3.963200000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,4.573200000000,3.963200000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,4.573200000000,6.707200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    76A908, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    EEC9BF,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.573200000000,44.165000000000,6.707200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.573200000000,44.165000000000,3.963200000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,4.573200000000,3.963200000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,4.573200000000,6.707200000000;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    795107,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    9BCFED,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    795107,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum_Floor_3, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,48.738100000000,6.707200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.573200000000,44.165000000000,6.707200000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,44.165000000000,6.707200000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,48.738100000000,6.707200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2D839A,!- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    795107,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,48.738100000000,3.963200000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,44.165000000000,3.963200000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,44.165000000000,3.963200000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,48.738100000000,3.963200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    323048,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    795107,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,44.165000000000,6.707200000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,44.165000000000,3.963200000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,48.738100000000,3.963200000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,48.738100000000,6.707200000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    CACA37,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    FABC3B,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    73.107000000000,48.738100000000,6.463200000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107000000000,48.738100000000,4.877800000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,48.738100000000,4.877800000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,48.738100000000,6.463200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A3F578,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    795107,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_North,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.573200000000,44.165000000000,6.707200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.573200000000,44.165000000000,3.963200000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,44.165000000000,3.963200000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,44.165000000000,6.707200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    445FF5,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    795107,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,48.738100000000,6.707200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,48.738100000000,3.963200000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,44.165000000000,3.963200000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,44.165000000000,6.707200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FABC3B,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    795107,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,48.738100000000,6.707200000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,48.738100000000,3.963200000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,48.738100000000,3.963200000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,48.738100000000,6.707200000000;  !- X,Y,Z ==> Vertex 4 {m}
